<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Levenberg-Marquardt vs Gauss-Seidel · PowerFlows.jl</title><meta name="title" content="Levenberg-Marquardt vs Gauss-Seidel · PowerFlows.jl"/><meta property="og:title" content="Levenberg-Marquardt vs Gauss-Seidel · PowerFlows.jl"/><meta property="twitter:title" content="Levenberg-Marquardt vs Gauss-Seidel · PowerFlows.jl"/><meta name="description" content="Documentation for PowerFlows.jl."/><meta property="og:description" content="Documentation for PowerFlows.jl."/><meta property="twitter:description" content="Documentation for PowerFlows.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerFlows.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerFlows.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><a class="tocitem" href="../../how-tos/stub/">How-to-Guides</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../../tutorials/generated_solving_a_power_flow/">Solving a Power Flow</a></li></ul></li><li><span class="tocitem">Explanation</span><ul><li><a class="tocitem" href="../mixed_cpb_formulation/">Mixed Current-Power Balance Formulation</a></li><li class="is-active"><a class="tocitem" href>Levenberg-Marquardt vs Gauss-Seidel</a><ul class="internal"><li><a class="tocitem" href="#Why-LM-supersedes-Gauss-Seidel"><span>Why LM supersedes Gauss-Seidel</span></a></li><li><a class="tocitem" href="#What-cannot-be-matched"><span>What cannot be matched</span></a></li><li><a class="tocitem" href="#Configuring-LM-for-Gauss-Seidel-like-behaviour"><span>Configuring LM for Gauss-Seidel-like behaviour</span></a></li><li><a class="tocitem" href="#A-caveat-on-cost,-and-when-to-pick-LM"><span>A caveat on cost, and when to pick LM</span></a></li></ul></li><li><a class="tocitem" href="../lcc_model/">LCC Model Implementation</a></li></ul></li><li><span class="tocitem">Reference</span><ul><li><a class="tocitem" href="../../reference/api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../reference/api/internal/">Internal API Reference - Core</a></li><li><a class="tocitem" href="../../reference/api/internal_solvers/">Internal API Reference - Solvers &amp; Utilities</a></li><li><a class="tocitem" href="../../reference/developers/developer/">Code Base Developer Guide</a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Explanation</a></li><li class="is-active"><a href>Levenberg-Marquardt vs Gauss-Seidel</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Levenberg-Marquardt vs Gauss-Seidel</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerFlows.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerFlows.jl/blob/main/docs/src/explanation/lm_vs_gauss_seidel.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Levenberg-Marquardt-in-Place-of-Gauss-Seidel"><a class="docs-heading-anchor" href="#Levenberg-Marquardt-in-Place-of-Gauss-Seidel">Levenberg-Marquardt in Place of Gauss-Seidel</a><a id="Levenberg-Marquardt-in-Place-of-Gauss-Seidel-1"></a><a class="docs-heading-anchor-permalink" href="#Levenberg-Marquardt-in-Place-of-Gauss-Seidel" title="Permalink"></a></h1><p>PowerFlows.jl does <strong>not</strong> ship a Gauss-Seidel (GS) solver. In classical power systems practice GS was the robust, low-memory workhorse used to obtain a power flow solution — especially as a starting point for hard cases or when a good initial guess was unavailable — at the cost of slow (linear) convergence. <a href="../../reference/api/public/#PowerFlows.LevenbergMarquardtACPowerFlow"><code>LevenbergMarquardtACPowerFlow</code></a> (LM) fills the same <em>role</em> GS used to play — a robust solver with a large convergence basin that tolerates poor starting points — but with a strictly stronger convergence mechanism. This page explains the substitution and how to configure LM so its behaviour resembles GS as closely as the algorithm allows, for users who specifically want Gauss-Seidel-like characteristics.</p><h2 id="Why-LM-supersedes-Gauss-Seidel"><a class="docs-heading-anchor" href="#Why-LM-supersedes-Gauss-Seidel">Why LM supersedes Gauss-Seidel</a><a id="Why-LM-supersedes-Gauss-Seidel-1"></a><a class="docs-heading-anchor-permalink" href="#Why-LM-supersedes-Gauss-Seidel" title="Permalink"></a></h2><p>The two methods belong to different algorithm families:</p><table><tr><th style="text-align: right">Aspect</th><th style="text-align: right">Gauss-Seidel</th><th style="text-align: right">Levenberg-Marquardt</th></tr><tr><td style="text-align: right">Principle</td><td style="text-align: right">matrix-splitting fixed-point iteration on the nodal equations</td><td style="text-align: right">damped Gauss-Newton minimization of <span>$\tfrac{1}{2}\lVert F(x)\rVert_2^2$</span></td></tr><tr><td style="text-align: right">State update</td><td style="text-align: right">one bus at a time, reusing the newest values within a sweep</td><td style="text-align: right">all states simultaneously, via a factorized linear solve</td></tr><tr><td style="text-align: right">Derivative use</td><td style="text-align: right">none (no Jacobian)</td><td style="text-align: right">Jacobian <span>$J$</span>, refactored each iteration</td></tr><tr><td style="text-align: right">Convergence order</td><td style="text-align: right">linear (first-order)</td><td style="text-align: right">between linear (heavily damped) and quadratic (Newton regime)</td></tr><tr><td style="text-align: right">Robustness</td><td style="text-align: right">large convergence basin, hard to diverge</td><td style="text-align: right">large basin when damped; Newton speed near the solution</td></tr><tr><td style="text-align: right">Tuning knob</td><td style="text-align: right">acceleration factor</td><td style="text-align: right">damping <span>$\lambda$</span> (via <code>λ_0</code>), <code>marquardt_scaling</code></td></tr></table><p>LM minimizes <span>$\tfrac{1}{2}\lVert F(x)\rVert_2^2$</span> with the damped normal-equation step</p><p class="math-container">\[(J^\top J + \lambda D^2)\,\Delta x = -J^\top F(x),\]</p><p>where <span>$D$</span> is the optional Marquardt column scaling (identity by default on the polar formulation). The damping <span>$\lambda$</span> interpolates between two regimes:</p><ul><li><p class="math-container">\[\lambda \to 0\]</p>: the step approaches the <strong>Gauss-Newton / Newton</strong> step — fast (quadratic) but fragile far from the solution.</li><li><p class="math-container">\[\lambda \to \infty\]</p>: the step approaches <span>$\Delta x \approx -\tfrac{1}{\lambda} D^{-2} J^\top F(x)$</span> — a short, scaled <strong>steepest-descent</strong> step: cautious, first-order, with a very large convergence basin.</li></ul><p>The heavily-damped regime is first-order, robust, and slow — the same qualitative behaviour that makes Gauss-Seidel dependable on difficult or flat-start cases. The decisive difference is that LM is <strong>adaptive</strong>: it stays in the cautious regime only while needed and automatically transitions toward Newton speed as it approaches the solution, so it does not pay GS&#39;s slow linear tail. In this sense LM is a strict practical improvement over GS, not merely an alternative.</p><h2 id="What-cannot-be-matched"><a class="docs-heading-anchor" href="#What-cannot-be-matched">What cannot be matched</a><a id="What-cannot-be-matched-1"></a><a class="docs-heading-anchor-permalink" href="#What-cannot-be-matched" title="Permalink"></a></h2><p>LM is a least-squares, Jacobian-based, simultaneous-update method; Gauss-Seidel is a Jacobian-free fixed-point iteration with sequential per-bus updates. They do not produce the same iterates, and <strong>no configuration makes LM algebraically equivalent to Gauss-Seidel</strong>. What <em>can</em> be reproduced is GS&#39;s practical character: a very large convergence basin, gradual descent, insensitivity to a poor flat start, and slow first-order progress. The settings below push LM into that regime.</p><h2 id="Configuring-LM-for-Gauss-Seidel-like-behaviour"><a class="docs-heading-anchor" href="#Configuring-LM-for-Gauss-Seidel-like-behaviour">Configuring LM for Gauss-Seidel-like behaviour</a><a id="Configuring-LM-for-Gauss-Seidel-like-behaviour-1"></a><a class="docs-heading-anchor-permalink" href="#Configuring-LM-for-Gauss-Seidel-like-behaviour" title="Permalink"></a></h2><p>All settings are passed through <code>solver_settings</code>.</p><ul><li><strong>Large <code>λ_0</code></strong> (default <code>1e-5</code>; try <code>1e-1</code> to <code>1e1</code>). <code>λ_0</code> is the initial damping factor <span>$\mu$</span>; the working damping is <span>$\lambda = \mu\lVert F\rVert$</span>. A large value keeps LM in the heavily-damped, steepest-descent-like regime — small, cautious steps and a broad basin, with no aggressive Newton jumps — which is the closest analogue to a Gauss-Seidel sweep.</li><li><strong><code>marquardt_scaling =&gt; true</code>.</strong> Gauss-Seidel implicitly normalizes each bus update by that bus&#39;s self-admittance <span>$Y_{ii}$</span> (it solves the <span>$i$</span>-th nodal equation for <span>$V_i$</span>, dividing by <span>$Y_{ii}$</span>). The Marquardt diagonal <span>$D$</span> (column 2-norms of <span>$J$</span>, which scale with the bus admittance coupling) is LM&#39;s closest structural echo of that per-bus diagonal normalization, so enabling it makes the damped step&#39;s per-coordinate scaling resemble the GS diagonal scaling. This is already the default for <a href="../../reference/api/public/#PowerFlows.ACRectangularPowerFlow"><code>ACRectangularPowerFlow</code></a>; set it explicitly when chasing GS-like behaviour on <a href="../../reference/api/public/#PowerFlows.ACPolarPowerFlow"><code>ACPolarPowerFlow</code></a>.</li><li><strong>Looser <code>tol</code></strong> (default <code>1e-9</code>; try <code>1e-4</code> to <code>1e-6</code>). Gauss-Seidel is conventionally run to an engineering mismatch tolerance, not <code>1e-9</code>. A heavily-damped first-order iteration converges linearly and crawls at the tail, so a GS-typical tolerance keeps the iteration count realistic.</li><li><strong>Large <code>maxIterations</code></strong> (default <code>50</code>; try <code>200</code> to <code>1000</code>). First-order convergence implies many iterations — exactly as with Gauss-Seidel.</li></ul><p>Example — polar formulation, Gauss-Seidel-like configuration:</p><pre><code class="language-julia hljs">pf = ACPolarPowerFlow{LevenbergMarquardtACPowerFlow}(;
    solver_settings = Dict{Symbol, Any}(
        :λ_0 =&gt; 1.0,                 # heavy damping → cautious first-order steps
        :marquardt_scaling =&gt; true,  # GS-like per-bus diagonal scaling
        :tol =&gt; 1e-6,                # engineering mismatch tolerance
        :maxIterations =&gt; 500,       # linear convergence needs many iterations
    ),
)
solve_power_flow(pf, sys)</code></pre><h2 id="A-caveat-on-cost,-and-when-to-pick-LM"><a class="docs-heading-anchor" href="#A-caveat-on-cost,-and-when-to-pick-LM">A caveat on cost, and when to pick LM</a><a id="A-caveat-on-cost,-and-when-to-pick-LM-1"></a><a class="docs-heading-anchor-permalink" href="#A-caveat-on-cost,-and-when-to-pick-LM" title="Permalink"></a></h2><p>Each LM iteration refactorizes a sparse augmented system, so a GS-like configuration (many heavily-damped iterations) is comparatively expensive on large networks — on a 10k-bus system LM can take dozens of iterations where Newton-type methods take a handful.</p><p>If you just need a power flow to converge from a reasonable start, <a href="../../reference/api/public/#PowerFlows.NewtonRaphsonACPowerFlow"><code>NewtonRaphsonACPowerFlow</code></a> or <a href="../../reference/api/public/#PowerFlows.TrustRegionACPowerFlow"><code>TrustRegionACPowerFlow</code></a> are faster and the right default. LM earns its per-iteration cost on the hard case it is built for: <strong>ill-conditioned systems, or poor / flat initial conditions where Newton-type iterations (NR, and the Newton-based steps inside TR) stall</strong>. TR (globalized Newton with a trust region) and <a href="../../reference/api/public/#PowerFlows.RobustHomotopyPowerFlow"><code>RobustHomotopyPowerFlow</code></a> (homotopy continuation; currently not compatible with HVDC) are <em>different</em> robustification strategies.</p><p>Treat LM&#39;s damped least-squares step as a genuinely distinct tool for those hard cases: when NR/TR stall on an ill-conditioned start, LM (optionally in the GS-like configuration above) is the method to try.</p><p>See also: <a href="../../reference/api/public/#PowerFlows.LevenbergMarquardtACPowerFlow"><code>LevenbergMarquardtACPowerFlow</code></a>, <a href="../../reference/api/public/#PowerFlows.TrustRegionACPowerFlow"><code>TrustRegionACPowerFlow</code></a>, <a href="../../reference/api/public/#PowerFlows.RobustHomotopyPowerFlow"><code>RobustHomotopyPowerFlow</code></a>.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../mixed_cpb_formulation/">« Mixed Current-Power Balance Formulation</a><a class="docs-footer-nextpage" href="../lcc_model/">LCC Model Implementation »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.17.0 on <span class="colophon-date" title="Friday 29 May 2026 17:57">Friday 29 May 2026</span>. Using Julia version 1.12.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
