<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Mixed Current-Power Balance Formulation · PowerFlows.jl</title><meta name="title" content="Mixed Current-Power Balance Formulation · PowerFlows.jl"/><meta property="og:title" content="Mixed Current-Power Balance Formulation · PowerFlows.jl"/><meta property="twitter:title" content="Mixed Current-Power Balance Formulation · PowerFlows.jl"/><meta name="description" content="Documentation for PowerFlows.jl."/><meta property="og:description" content="Documentation for PowerFlows.jl."/><meta property="twitter:description" content="Documentation for PowerFlows.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.050/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerFlows.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerFlows.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../../tutorials/generated_solving_a_power_flow/">Solving a Power Flow</a></li><li><a class="tocitem" href="../../tutorials/generated_discrete_control_14bus/">Discrete Shunt Voltage Control</a></li><li><a class="tocitem" href="../../tutorials/generated_hvdc_converters_14bus/">HVDC Converters (VSC &amp; LCC)</a></li></ul></li><li><span class="tocitem">How-to-Guides</span><ul><li><a class="tocitem" href="../../how-tos/choose_ac_formulation_and_solver/">How to choose an AC formulation and solver</a></li></ul></li><li><span class="tocitem">Explanation</span><ul><li><a class="tocitem" href="../models-and-solvers/">Evaluation Models vs. Solver Algorithms</a></li><li class="is-active"><a class="tocitem" href>Mixed Current-Power Balance Formulation</a><ul class="internal"><li><a class="tocitem" href="#Motivation"><span>Motivation</span></a></li><li><a class="tocitem" href="#Equations"><span>Equations</span></a></li><li><a class="tocitem" href="#Jacobian-structure"><span>Jacobian structure</span></a></li><li><a class="tocitem" href="#Solvers,-parity,-and-robustness"><span>Solvers, parity, and robustness</span></a></li><li><a class="tocitem" href="#Usage"><span>Usage</span></a></li></ul></li><li><a class="tocitem" href="../fast_decoupled/">Fast/Fixed Decoupled Power Flow</a></li><li><a class="tocitem" href="../lm_vs_gauss_seidel/">Levenberg-Marquardt vs Gauss-Seidel</a></li><li><a class="tocitem" href="../folds_and_diagnostics/">Folds, Voltage Collapse, and Solver Diagnostics</a></li><li><a class="tocitem" href="../lcc_model/">LCC Model Implementation</a></li><li><a class="tocitem" href="../lcc_hessian/">LCC Second Derivatives (Hessian Blocks)</a></li><li><a class="tocitem" href="../vsc_model/">VSC Model Implementation</a></li><li><a class="tocitem" href="../discrete_control/">Discrete Control via λ-Continuation</a></li><li><a class="tocitem" href="../area_interchange/">Area Interchange Control</a></li></ul></li><li><span class="tocitem">Reference</span><ul><li><a class="tocitem" href="../../reference/api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../reference/api/internal/">Internal API Reference - Core</a></li><li><a class="tocitem" href="../../reference/api/internal_solvers/">Internal API Reference - Solvers &amp; Utilities</a></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Code Base Developer Guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../reference/developers/developer/">Guidelines</a></li><li><a class="tocitem" href="../../reference/developers/power_flow/">Power Flow Overview for Developers</a></li></ul></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Explanation</a></li><li class="is-active"><a href>Mixed Current-Power Balance Formulation</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Mixed Current-Power Balance Formulation</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerFlows.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerFlows.jl/blob/main/docs/src/explanation/mixed_cpb_formulation.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Mixed-Current-Power-Balance-Formulation"><a class="docs-heading-anchor" href="#Mixed-Current-Power-Balance-Formulation">Mixed Current-Power Balance Formulation</a><a id="Mixed-Current-Power-Balance-Formulation-1"></a><a class="docs-heading-anchor-permalink" href="#Mixed-Current-Power-Balance-Formulation" title="Permalink"></a></h1><p><code>ACMixedPowerFlow</code> implements the mixed current-power balance (MCPB) AC power flow formulation in rectangular coordinates. This MCPB formulation adapts the <em>Hybrid Current-Power Balance</em> method of Abhyankar, Cui &amp; Flueck, <em>&quot;Fast Power Flow Analysis using a Hybrid Current-Power Balance Formulation in Rectangular Coordinates&quot;</em>, with implementation differences from that paper (the residual sign convention is aligned with <a href="../../reference/api/public/#PowerFlows.ACRectangularPowerFlow"><code>ACRectangularPowerFlow</code></a>, and the PQ rows use an imaginary-current-balance-first ordering), which is why this implementation is named &quot;Mixed&quot; rather than &quot;Hybrid&quot;. It is the third AC formulation in PowerFlows.jl, alongside <a href="../../reference/api/public/#PowerFlows.ACPolarPowerFlow"><code>ACPolarPowerFlow</code></a> (power balance, polar state) and <a href="../../reference/api/public/#PowerFlows.ACRectangularPowerFlow"><code>ACRectangularPowerFlow</code></a> (augmented Da Costa current injection).</p><p>The voltage at each bus is expressed in rectangular coordinates, <span>$V_i = e_i + j f_i$</span>, and the state vector groups the two unknowns per bus as <span>$[e_i, f_i]$</span>. The system has exactly <span>$2n$</span> equations and unknowns — the smallest state vector of the three AC formulations (the Da Costa rectangular form adds a third variable per PV bus).</p><h2 id="Motivation"><a class="docs-heading-anchor" href="#Motivation">Motivation</a><a id="Motivation-1"></a><a class="docs-heading-anchor-permalink" href="#Motivation" title="Permalink"></a></h2><p>The computational bottleneck of the polar power-balance form is the Jacobian: every entry is a nonlinear function of voltage magnitudes and angles, so the entire matrix must be rebuilt and refactored each Newton iteration. The MCPB formulation chooses, per bus type, the equation whose Jacobian rows are <em>cheapest</em>: the off-diagonal blocks of the PQ rows become the constant admittance-matrix entries and are assembled once. This reduces per-iteration Jacobian work on large systems.</p><h2 id="Equations"><a class="docs-heading-anchor" href="#Equations">Equations</a><a id="Equations-1"></a><a class="docs-heading-anchor-permalink" href="#Equations" title="Permalink"></a></h2><p>Let <span>$Y_{bus} = G + jB$</span>. The network current injected at bus <span>$i$</span> has real and imaginary parts</p><p class="math-container">\[\begin{aligned}
I^{r}_i &amp;= \sum_k \left(G_{ik} e_k - B_{ik} f_k\right) \\
I^{i}_i &amp;= \sum_k \left(B_{ik} e_k + G_{ik} f_k\right)
\end{aligned}\]</p><p><span>$P_i$</span> and <span>$Q_i$</span> denote the effective constant-power net injection (generation minus constant-power load). Constant-impedance ZIP load is folded into the admittance matrix diagonal; constant-current ZIP load is subtracted as <span>$-\,\mathrm{const\_I}\cdot|V_i|$</span> — identical to the <a href="../../reference/api/public/#PowerFlows.ACRectangularPowerFlow"><code>ACRectangularPowerFlow</code></a> treatment, which gives full ZIP and LCC feature parity for free.</p><h3 id="PQ-buses-—-current-balance-(divided-form)"><a class="docs-heading-anchor" href="#PQ-buses-—-current-balance-(divided-form)">PQ buses — current balance (divided form)</a><a id="PQ-buses-—-current-balance-(divided-form)-1"></a><a class="docs-heading-anchor-permalink" href="#PQ-buses-—-current-balance-(divided-form)" title="Permalink"></a></h3><p class="math-container">\[\begin{aligned}
I^{i}_i - \frac{P_i f_i - Q_i e_i}{|V_i|^2} &amp;= 0 \\
I^{r}_i - \frac{P_i e_i + Q_i f_i}{|V_i|^2} &amp;= 0
\end{aligned}\]</p><p>The two rows are stored <em>imaginary-balance first</em>. With this ordering the nonzero <span>$B_{ii}$</span> lands on the block diagonal instead of <span>$G_{ii}$</span>, which is <span>$\approx 0$</span> for zero-injection buses; this avoids a zero pivot for buses with no load or generation. (KLU&#39;s BTF + AMD ordering with partial pivoting already mitigates this, but the ordering is kept as a robustness measure for very large systems with many zero-injection buses.)</p><h3 id="PV-buses-—-power-balance-and-voltage-magnitude-constraint"><a class="docs-heading-anchor" href="#PV-buses-—-power-balance-and-voltage-magnitude-constraint">PV buses — power balance and voltage magnitude constraint</a><a id="PV-buses-—-power-balance-and-voltage-magnitude-constraint-1"></a><a class="docs-heading-anchor-permalink" href="#PV-buses-—-power-balance-and-voltage-magnitude-constraint" title="Permalink"></a></h3><p class="math-container">\[\begin{aligned}
e_i I^{r}_i + f_i I^{i}_i - P_i &amp;= 0 \\
e_i^2 + f_i^2 - |V^{\text{set}}_i|^2 &amp;= 0
\end{aligned}\]</p><p>PV buses carry <strong>only</strong> <span>$[e_i, f_i]$</span> — no auxiliary reactive-power variable. The generator reactive output at PV buses is recovered after convergence from the network current at the solved voltage.</p><h3 id="Reference-bus"><a class="docs-heading-anchor" href="#Reference-bus">Reference bus</a><a id="Reference-bus-1"></a><a class="docs-heading-anchor-permalink" href="#Reference-bus" title="Permalink"></a></h3><p>The slack-bus voltage is fixed; its two state slots carry <span>$(P_{gen}, Q_{gen})$</span> and the residual is the divided current balance, identical to the <a href="../../reference/api/public/#PowerFlows.ACRectangularPowerFlow"><code>ACRectangularPowerFlow</code></a> reference treatment, including the distributed-slack convention in which the reference state variable carries the whole subnetwork slack.</p><h2 id="Jacobian-structure"><a class="docs-heading-anchor" href="#Jacobian-structure">Jacobian structure</a><a id="Jacobian-structure-1"></a><a class="docs-heading-anchor-permalink" href="#Jacobian-structure" title="Permalink"></a></h2><table><tr><th style="text-align: left">Block</th><th style="text-align: left">PQ rows</th><th style="text-align: left">PV rows</th></tr><tr><td style="text-align: left">Off-diagonal <span>$(k\neq i)$</span></td><td style="text-align: left">constant <span>$\equiv$</span> <span>$Y_{bus}$</span> real 2×2 block (assembled once)</td><td style="text-align: left">nonlinear <span>$e_i G_{ik}+f_i B_{ik}$</span>, <span>$-e_i B_{ik}+f_i G_{ik}$</span> (refreshed each iteration)</td></tr><tr><td style="text-align: left">Diagonal</td><td style="text-align: left">nonlinear divided-current partials + ZIP constant-current chain term</td><td style="text-align: left">nonlinear power-balance partials; <span>$\partial(\lvert V \rvert^2)/\partial(e,f)=(2e_i,2f_i)$</span></td></tr></table><p>Only the PQ off-diagonal blocks are constant. They are written once at construction; every other state-dependent entry is refreshed in place each iteration through pre-computed <code>nonzeros</code> indices, and the KLU symbolic factorization is reused across iterations. The Jacobian update kernel is allocation-free.</p><h2 id="Solvers,-parity,-and-robustness"><a class="docs-heading-anchor" href="#Solvers,-parity,-and-robustness">Solvers, parity, and robustness</a><a id="Solvers,-parity,-and-robustness-1"></a><a class="docs-heading-anchor-permalink" href="#Solvers,-parity,-and-robustness" title="Permalink"></a></h2><p><code>ACMixedPowerFlow{S}</code> supports the <a href="../../reference/api/public/#PowerFlows.NewtonRaphsonACPowerFlow"><code>NewtonRaphsonACPowerFlow</code></a>, <a href="../../reference/api/public/#PowerFlows.TrustRegionACPowerFlow"><code>TrustRegionACPowerFlow</code></a> and <a href="../../reference/api/public/#PowerFlows.LevenbergMarquardtACPowerFlow"><code>LevenbergMarquardtACPowerFlow</code></a> solvers. Robust Homotopy and Gradient Descent operate on the polar formulation only and are rejected at construction. Voltage stability factors, loss factors, and the DC robust fallback are not provided for this formulation.</p><p>The formulation is validated to machine precision against both the polar and the rectangular formulations across ZIP loads, LCC HVDC (including converter terminals at PV buses), distributed slack, reactive-power-limit switching, network reductions, and multi-period studies, for all three solvers. From a flat start (true flat and the paper&#39;s modified flat start with PV magnitudes at setpoint and all angles at the reference angle), Newton-Raphson and Trust Region converge on systems up to 10 000 buses with the same iteration count as the polar formulation and a near-degenerate-voltage guard (<code>V_FLOOR2 = 1e-16</code>, floored <span>$|V_i|^2$</span>) preventing blow-up.</p><p>Benchmarking on the 2 000- and 10 000-bus ACTIVSg systems shows the mixed form is roughly <strong>1.4–1.8× faster than the polar power-balance form</strong> (and ~1.7–1.8× per Newton iteration) under flat starts — consistent with, though at the lower end of, the original paper&#39;s range (the gap narrows because KLU already gives the polar formulation a reused symbolic factorization). It does <strong>not</strong> outperform the existing <a href="../../reference/api/public/#PowerFlows.ACRectangularPowerFlow"><code>ACRectangularPowerFlow</code></a>, which is also a current-balance form; the practical value of <code>ACMixedPowerFlow</code> is its minimal <span>$2n$</span> state vector for memory-bound very-large-scale studies and as a validated reference implementation of the paper.</p><h2 id="Usage"><a class="docs-heading-anchor" href="#Usage">Usage</a><a id="Usage-1"></a><a class="docs-heading-anchor-permalink" href="#Usage" title="Permalink"></a></h2><pre><code class="language-julia hljs">using PowerFlows

# Newton-Raphson (default solver)
pf = ACMixedPowerFlow()
results = solve_power_flow(pf, system)

# Trust Region from a flat start
pf = ACMixedPowerFlow{TrustRegionACPowerFlow}(; enhanced_flat_start = true)
results = solve_power_flow(pf, system)

# Levenberg-Marquardt
pf = ACMixedPowerFlow{LevenbergMarquardtACPowerFlow}()
results = solve_power_flow(pf, system)</code></pre><p><code>ACMixedPowerFlow</code> accepts the same keyword arguments as <a href="../../reference/api/public/#PowerFlows.ACRectangularPowerFlow"><code>ACRectangularPowerFlow</code></a> (<code>check_reactive_power_limits</code>, <code>generator_slack_participation_factors</code>, <code>enhanced_flat_start</code>, <code>distribute_slack_proportional_to_headroom</code>, <code>network_reductions</code>, <code>time_steps</code>, <code>correct_bustypes</code>, <code>solver_settings</code>, …).</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../models-and-solvers/">« Evaluation Models vs. Solver Algorithms</a><a class="docs-footer-nextpage" href="../fast_decoupled/">Fast/Fixed Decoupled Power Flow »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.17.0 on <span class="colophon-date" title="Friday 31 July 2026 00:10">Friday 31 July 2026</span>. Using Julia version 1.12.6.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
