<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>VSC Model Implementation · PowerFlows.jl</title><meta name="title" content="VSC Model Implementation · PowerFlows.jl"/><meta property="og:title" content="VSC Model Implementation · PowerFlows.jl"/><meta property="twitter:title" content="VSC Model Implementation · PowerFlows.jl"/><meta name="description" content="Documentation for PowerFlows.jl."/><meta property="og:description" content="Documentation for PowerFlows.jl."/><meta property="twitter:description" content="Documentation for PowerFlows.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerFlows.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerFlows.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../../tutorials/generated_solving_a_power_flow/">Solving a Power Flow</a></li><li><a class="tocitem" href="../../tutorials/generated_discrete_control_14bus/">Discrete Shunt Voltage Control</a></li><li><a class="tocitem" href="../../tutorials/generated_hvdc_converters_14bus/">HVDC Converters (VSC &amp; LCC)</a></li></ul></li><li><span class="tocitem">How-to-Guides</span><ul><li><a class="tocitem" href="../../how-tos/choose_ac_formulation_and_solver/">How to choose an AC formulation and solver</a></li></ul></li><li><span class="tocitem">Explanation</span><ul><li><a class="tocitem" href="../models-and-solvers/">Evaluation Models vs. Solver Algorithms</a></li><li><a class="tocitem" href="../mixed_cpb_formulation/">Mixed Current-Power Balance Formulation</a></li><li><a class="tocitem" href="../fast_decoupled/">Fast/Fixed Decoupled Power Flow</a></li><li><a class="tocitem" href="../lm_vs_gauss_seidel/">Levenberg-Marquardt vs Gauss-Seidel</a></li><li><a class="tocitem" href="../folds_and_diagnostics/">Folds, Voltage Collapse, and Solver Diagnostics</a></li><li><a class="tocitem" href="../lcc_model/">LCC Model Implementation</a></li><li><a class="tocitem" href="../lcc_hessian/">LCC Second Derivatives (Hessian Blocks)</a></li><li class="is-active"><a class="tocitem" href>VSC Model Implementation</a><ul class="internal"><li><a class="tocitem" href="#Implementations-in-PSSE"><span>Implementations in PSSE</span></a></li><li><a class="tocitem" href="#Implementation-in-Sienna"><span>Implementation in Sienna</span></a></li></ul></li><li><a class="tocitem" href="../discrete_control/">Discrete Control via λ-Continuation</a></li><li><a class="tocitem" href="../area_interchange/">Area Interchange Control</a></li></ul></li><li><span class="tocitem">Reference</span><ul><li><a class="tocitem" href="../../reference/api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../reference/api/internal/">Internal API Reference - Core</a></li><li><a class="tocitem" href="../../reference/api/internal_solvers/">Internal API Reference - Solvers &amp; Utilities</a></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Code Base Developer Guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../reference/developers/developer/">Guidelines</a></li><li><a class="tocitem" href="../../reference/developers/power_flow/">Power Flow Overview for Developers</a></li></ul></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Explanation</a></li><li class="is-active"><a href>VSC Model Implementation</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>VSC Model Implementation</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerFlows.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerFlows.jl/blob/main/docs/src/explanation/vsc_model.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Voltage-Source-Converter-(VSC)-Model-Implementation"><a class="docs-heading-anchor" href="#Voltage-Source-Converter-(VSC)-Model-Implementation">Voltage Source Converter (VSC) Model Implementation</a><a id="Voltage-Source-Converter-(VSC)-Model-Implementation-1"></a><a class="docs-heading-anchor-permalink" href="#Voltage-Source-Converter-(VSC)-Model-Implementation" title="Permalink"></a></h1><h2 id="Implementations-in-PSSE"><a class="docs-heading-anchor" href="#Implementations-in-PSSE">Implementations in PSSE</a><a id="Implementations-in-PSSE-1"></a><a class="docs-heading-anchor-permalink" href="#Implementations-in-PSSE" title="Permalink"></a></h2><p>PSS/E represents a point-to-point VSC HVDC link with the steady-state <em>VSC DC Transmission Line</em> record: two converter records, each carrying a DC-control <code>TYPE</code> (<code>1</code> = DC-voltage control, <code>2</code> = MW/power control, <code>0</code> = out of service) and an AC-control <code>MODE</code> (<code>1</code> = AC-voltage control, <code>2</code> = fixed power factor), plus a single fixed setpoint <code>DCSET</code> (scheduled DC voltage in kV for <code>TYPE 1</code>, MW demand for <code>TYPE 2</code>). When both converters are in service exactly one must be <code>TYPE 1</code>.</p><p>The steady-state record has <strong>no representation of DC-voltage <em>droop</em> control</strong> — there is no droop slope, gain, or deadband field, and the field set is stable across PSS/E v33/v34/v35. Droop is a dynamics-level concern in PSS/E (<code>.dyr</code> models such as VSCDCT/CDC4T) or an external/multi-terminal add-on. Consequently, when Sienna <strong>exports</strong> to PSS/E <code>.raw</code>, a droop-controlled converter is written as MW control (<code>TYPE 2</code>) at its scheduled active power, and the droop characteristic is dropped (see <a href="../../reference/api/public/#PowerFlows.PSSEExportPowerFlow-Tuple{Symbol, AbstractString}"><code>PSSEExportPowerFlow</code></a>); only a strict DC-voltage terminal is exported as <code>TYPE 1</code>.</p><h2 id="Implementation-in-Sienna"><a class="docs-heading-anchor" href="#Implementation-in-Sienna">Implementation in Sienna</a><a id="Implementation-in-Sienna-1"></a><a class="docs-heading-anchor-permalink" href="#Implementation-in-Sienna" title="Permalink"></a></h2><p>Every PSY DC component lowers into a single internal <code>DCNetwork</code> that the AC power flow solves jointly with the AC buses. A point-to-point <code>TwoTerminalVSCLine</code> becomes two converters, two DC nodes, and one DC branch; a multi-terminal grid (<code>InterconnectingConverter</code> on <code>DCBus</code> nodes joined by <code>TModelHVDCLine</code> branches) lowers into the same structure, so all residual/Jacobian kernels are written once. The escape hatch <code>SolutionParameters(; model_dc_network = false)</code> restores the historical behavior (DC components ignored in the AC solve).</p><p>The state vector is extended with a VSC tail: per converter the AC injections <span>$(P_c, Q_c)$</span>, and per DC node the DC voltage <span>$V_{dc}$</span>. Each converter contributes two control rows (<span>$r_1$</span>, <span>$r_2$</span>) and each DC node one DC-KCL row, matching the added states. VSC extensions are implemented for all three AC formulations — <a href="../../reference/api/public/#PowerFlows.ACPolarPowerFlow"><code>ACPolarPowerFlow</code></a>, <a href="../../reference/api/public/#PowerFlows.ACRectangularPowerFlow"><code>ACRectangularPowerFlow</code></a>, and <a href="../../reference/api/public/#PowerFlows.ACMixedPowerFlow"><code>ACMixedPowerFlow</code></a> — sharing the same converter-physics kernels; only the bus-coupling rows differ (polar uses the bus power balance; rectangular/mixed use the bus current-injection balance).</p><h3 id="Control-modes"><a class="docs-heading-anchor" href="#Control-modes">Control modes</a><a id="Control-modes-1"></a><a class="docs-heading-anchor-permalink" href="#Control-modes" title="Permalink"></a></h3><p>A converter&#39;s per-terminal PSY DC-side and AC-side control enums lower into one <code>VSCControlMode</code>, which selects the two control-row residuals:</p><table><tr><th style="text-align: left">Mode</th><th style="text-align: left"><span>$r_1$</span> (active / <span>$V_{dc}$</span>)</th><th style="text-align: left"><span>$r_2$</span> (reactive / AC voltage)</th></tr><tr><td style="text-align: left"><code>ControlPQ</code></td><td style="text-align: left"><span>$P_c - P_{set}$</span></td><td style="text-align: left"><span>$Q_c - Q_{set}$</span></td></tr><tr><td style="text-align: left"><code>ControlPVac</code></td><td style="text-align: left"><span>$P_c - P_{set}$</span></td><td style="text-align: left"><span>$\lvert V_{ac}\rvert^2 - V_{set}^2$</span></td></tr><tr><td style="text-align: left"><code>ControlVdc</code></td><td style="text-align: left"><span>$V_{dc} - V_{set}$</span></td><td style="text-align: left"><span>$Q_c - Q_{set}$</span></td></tr><tr><td style="text-align: left"><code>ControlVdcQ</code></td><td style="text-align: left"><span>$V_{dc} - V_{set}$</span></td><td style="text-align: left"><span>$\lvert V_{ac}\rvert^2 - V_{set}^2$</span></td></tr><tr><td style="text-align: left"><code>ControlPVdcDroop</code></td><td style="text-align: left"><span>$(V_{dc} - V_{set}) - k\,P_c$</span></td><td style="text-align: left"><span>$Q_c - Q_{set}$</span></td></tr></table><p>where <span>$k$</span> is the DC-voltage droop gain. With <span>$P_c$</span> the converter&#39;s AC-side injection, the droop row <span>$r_1 = (V_{dc} - V_{set}) - k\,P_c$</span> is equivalently <span>$V_{dc} = V_{set} - k\,P_{dc,inj}$</span> where <span>$P_{dc,inj}$</span> is the power injected into the DC grid — the standard Beerten droop convention: a converter injecting into the DC grid operates below its voltage reference, and a high DC voltage drives converters to withdraw more. A mode pins the DC-node voltage (makes its node a DC slack) iff it is a <span>$V_{dc}$</span>-control mode; a wholly droop-controlled DC subnet is anchored by the droop relation instead. The AC-voltage row uses the raw <span>$\lvert V_{ac}\rvert^2$</span> (floor-free, like the rectangular PV pin) for a derivative consistent with the residual.</p><h3 id="DC-network-balance-and-converter-losses"><a class="docs-heading-anchor" href="#DC-network-balance-and-converter-losses">DC network balance and converter losses</a><a id="DC-network-balance-and-converter-losses-1"></a><a class="docs-heading-anchor-permalink" href="#DC-network-balance-and-converter-losses" title="Permalink"></a></h3><p>For each DC node the DC-KCL row enforces the nodal current balance through the dense DC nodal conductance matrix <span>$G_{dc}$</span> (built from the branch conductances) plus the converter current injections:</p><p class="math-container">\[\sum_{j} G_{dc}[k, j]\, V_{dc}[j] + \sum_{c \,\in\, k} \frac{P_{dc,c}}{V_{dc}} = 0\]</p><p>The converter draws <span>$P_{dc} = P_c + P_{loss}$</span> from its DC node, with a quadratic converter-loss curve in the converter current magnitude <span>$I_c$</span>:</p><p class="math-container">\[P_{loss} = a + b\,I_c + c\,I_c^2, \qquad
I_c = \frac{S}{\lvert V_{ac}\rvert}, \qquad
S = \sqrt{P_c^2 + Q_c^2}\]</p><p>Both <span>$S^2$</span> and <span>$\lvert V_{ac}\rvert^2$</span> are floored at <code>V_FLOOR2</code> to keep <span>$I_c$</span> and its derivatives finite at the origin (the <span>$P_c/S$</span>, <span>$Q_c/S$</span> terms are otherwise singular at <span>$S = 0$</span>).</p><h3 id="Jacobian"><a class="docs-heading-anchor" href="#Jacobian">Jacobian</a><a id="Jacobian-1"></a><a class="docs-heading-anchor-permalink" href="#Jacobian" title="Permalink"></a></h3><p>The control-row partials depend only on the control mode (and on <span>$\lvert V_{ac}\rvert$</span> for the AC-voltage and loss terms), so each is a small branch on <code>VSCControlMode</code> rather than method dispatch:</p><p class="math-container">\[\begin{aligned}
\frac{\partial r_1}{\partial P_c} &amp;= \begin{cases} 0 &amp; V_{dc}\text{-control} \\ -k &amp; \text{droop} \\ 1 &amp; P\text{-control} \end{cases}
&amp;\qquad
\frac{\partial r_1}{\partial V_{dc}} &amp;= \begin{cases} 1 &amp; V_{dc}\text{-control or droop} \\ 0 &amp; \text{otherwise} \end{cases} \\[1em]
\frac{\partial r_2}{\partial Q_c} &amp;= \begin{cases} 0 &amp; \text{AC-voltage control} \\ 1 &amp; \text{otherwise} \end{cases}
&amp;\qquad
\frac{\partial r_2}{\partial \lvert V_{ac}\rvert} &amp;= \begin{cases} 2\lvert V_{ac}\rvert &amp; \text{AC-voltage control} \\ 0 &amp; \text{otherwise} \end{cases}
\end{aligned}\]</p><p>The converter&#39;s <span>$(P_c, Q_c)$</span> inject into the bus balance rows (with a <span>$-1$</span> coupling), and the DC-KCL row couples to <span>$(P_c, Q_c, \lvert V_{ac}\rvert, V_{dc})$</span> through <span>$P_{dc}/V_{dc}$</span>. The <span>$\lvert V_{ac}\rvert$</span>-coupling enters the Jacobian only where <span>$\lvert V_{ac}\rvert$</span> is a state — i.e. at PQ buses in the polar formulation (at PV/REF buses the AC magnitude is fixed, so those derivatives vanish and no Jacobian entry is written). The loss-term DC-side derivatives are</p><p class="math-container">\[\frac{\partial P_{dc}}{\partial P_c} = 1 + \frac{dP_{loss}}{dI_c}\frac{\partial I_c}{\partial P_c},
\qquad
\frac{\partial P_{dc}}{\partial Q_c} = \frac{dP_{loss}}{dI_c}\frac{\partial I_c}{\partial Q_c},
\qquad
\frac{\partial P_{dc}}{\partial \lvert V_{ac}\rvert} = -\frac{dP_{loss}}{dI_c}\frac{I_c}{\lvert V_{ac}\rvert}\]</p><p>with <span>$\dfrac{dP_{loss}}{dI_c} = b + 2 c\,I_c$</span>, <span>$\dfrac{\partial I_c}{\partial P_c} = \dfrac{P_c/S}{\lvert V_{ac}\rvert}$</span>, and <span>$\dfrac{\partial I_c}{\partial Q_c} = \dfrac{Q_c/S}{\lvert V_{ac}\rvert}$</span>.</p><p>Assembling those into the DC-KCL row for node <span>$k$</span> (the <span>$P_{dc}/V_{dc}$</span> term differentiated, on top of the constant conductance terms):</p><p class="math-container">\[\frac{\partial \text{KCL}_k}{\partial V_{dc,k}} = G_{dc}[k,k] - \frac{P_{dc}}{V_{dc,k}^2}, \qquad
\frac{\partial \text{KCL}_k}{\partial V_{dc,j}} = G_{dc}[k,j]\ \ (j \neq k), \qquad
\frac{\partial \text{KCL}_k}{\partial x} = \frac{1}{V_{dc,k}}\frac{\partial P_{dc}}{\partial x}\ \ (x \in \{P_c,\, Q_c,\, \lvert V_{ac}\rvert\})\]</p><p>In rectangular/MCPB the <span>$\lvert V_{ac}\rvert$</span> terms are chain-ruled onto the bus <span>$(e, f)$</span> states via <span>$\partial \lvert V_{ac}\rvert/\partial e = e/\lvert V_{ac}\rvert$</span> (and likewise for <span>$f$</span>).</p><h3 id="Code-map"><a class="docs-heading-anchor" href="#Code-map">Code map</a><a id="Code-map-1"></a><a class="docs-heading-anchor-permalink" href="#Code-map" title="Permalink"></a></h3><p>The residual and Jacobian kernels are shared across formulations (only the bus-coupling rows differ), so each equation above maps to one internal method in <code>vsc_utils.jl</code> (polar Jacobian bus-coupling lives in <code>ac_power_flow_jacobian.jl</code>):</p><table><tr><th style="text-align: left">Role</th><th style="text-align: left">Method(s)</th></tr><tr><td style="text-align: left">Lowering PSY DC components → <code>DCNetwork</code></td><td style="text-align: left"><code>initialize_DCNetwork!</code>, <code>_vsc_control_mode</code>, <code>_loss_coefficients</code>, <code>_build_G_dc</code></td></tr><tr><td style="text-align: left"><span>$P_{dc}$</span> and its derivatives</td><td style="text-align: left"><code>_vsc_pdc</code>, <code>_vsc_pdc_derivatives</code></td></tr><tr><td style="text-align: left">Control-row residuals <span>$r_1$</span>, <span>$r_2$</span></td><td style="text-align: left"><code>_vsc_r1</code>, <code>_vsc_r2</code></td></tr><tr><td style="text-align: left">Control-row partials</td><td style="text-align: left"><code>_vsc_dr1_dP</code>, <code>_vsc_dr1_dVdc</code>, <code>_vsc_dr2_dQ</code>, <code>_vsc_dr2_dVm</code></td></tr><tr><td style="text-align: left">Residual assembly (control rows + DC-KCL)</td><td style="text-align: left"><code>_set_vsc_tail_residuals!</code> (polar), <code>_set_vsc_tail_residuals_rect!</code> (rectangular/MCPB)</td></tr><tr><td style="text-align: left">Jacobian assembly (control rows + DC-KCL)</td><td style="text-align: left"><code>_set_entries_for_vsc</code> (polar), <code>_set_entries_for_vsc_rect_mcpb!</code> (rectangular/MCPB)</td></tr></table></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../lcc_hessian/">« LCC Second Derivatives (Hessian Blocks)</a><a class="docs-footer-nextpage" href="../discrete_control/">Discrete Control via λ-Continuation »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Wednesday 16 September 2026 20:21">Wednesday 16 September 2026</span>. Using Julia version 1.13.0.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
