<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Area Interchange Control · PowerFlows.jl</title><meta name="title" content="Area Interchange Control · PowerFlows.jl"/><meta property="og:title" content="Area Interchange Control · PowerFlows.jl"/><meta property="twitter:title" content="Area Interchange Control · PowerFlows.jl"/><meta name="description" content="Documentation for PowerFlows.jl."/><meta property="og:description" content="Documentation for PowerFlows.jl."/><meta property="twitter:description" content="Documentation for PowerFlows.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerFlows.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerFlows.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../../tutorials/generated_solving_a_power_flow/">Solving a Power Flow</a></li><li><a class="tocitem" href="../../tutorials/generated_discrete_control_14bus/">Discrete Shunt Voltage Control</a></li><li><a class="tocitem" href="../../tutorials/generated_hvdc_converters_14bus/">HVDC Converters (VSC &amp; LCC)</a></li></ul></li><li><span class="tocitem">How-to-Guides</span><ul><li><a class="tocitem" href="../../how-tos/choose_ac_formulation_and_solver/">How to choose an AC formulation and solver</a></li></ul></li><li><span class="tocitem">Explanation</span><ul><li><a class="tocitem" href="../models-and-solvers/">Evaluation Models vs. Solver Algorithms</a></li><li><a class="tocitem" href="../mixed_cpb_formulation/">Mixed Current-Power Balance Formulation</a></li><li><a class="tocitem" href="../fast_decoupled/">Fast/Fixed Decoupled Power Flow</a></li><li><a class="tocitem" href="../generalized_admittance/">Generalized-Admittance Power Flow</a></li><li><a class="tocitem" href="../lm_vs_gauss_seidel/">Levenberg-Marquardt vs Gauss-Seidel</a></li><li><a class="tocitem" href="../folds_and_diagnostics/">Folds, Voltage Collapse, and Solver Diagnostics</a></li><li><a class="tocitem" href="../lcc_model/">LCC Model Implementation</a></li><li><a class="tocitem" href="../lcc_hessian/">LCC Second Derivatives (Hessian Blocks)</a></li><li><a class="tocitem" href="../vsc_model/">VSC Model Implementation</a></li><li><a class="tocitem" href="../discrete_control/">Discrete Control via λ-Continuation</a></li><li class="is-active"><a class="tocitem" href>Area Interchange Control</a><ul class="internal"><li><a class="tocitem" href="#What-it-does"><span>What it does</span></a></li><li><a class="tocitem" href="#When-to-use-it"><span>When to use it</span></a></li><li><a class="tocitem" href="#Enabling-it"><span>Enabling it</span></a></li><li><a class="tocitem" href="#Formulation"><span>Formulation</span></a></li><li><a class="tocitem" href="#Enrollment-guards"><span>Enrollment guards</span></a></li><li><a class="tocitem" href="#Infeasibility:-greedy-relax"><span>Infeasibility: greedy relax</span></a></li><li><a class="tocitem" href="#Results"><span>Results</span></a></li></ul></li></ul></li><li><span class="tocitem">Reference</span><ul><li><a class="tocitem" href="../../reference/api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../reference/api/internal/">Internal API Reference - Core</a></li><li><a class="tocitem" href="../../reference/api/internal_solvers/">Internal API Reference - Solvers &amp; Utilities</a></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Code Base Developer Guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../reference/developers/developer/">Guidelines</a></li><li><a class="tocitem" href="../../reference/developers/power_flow/">Power Flow Overview for Developers</a></li></ul></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Explanation</a></li><li class="is-active"><a href>Area Interchange Control</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Area Interchange Control</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerFlows.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerFlows.jl/blob/main/docs/src/explanation/area_interchange.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Area-Interchange-Control"><a class="docs-heading-anchor" href="#Area-Interchange-Control">Area Interchange Control</a><a id="Area-Interchange-Control-1"></a><a class="docs-heading-anchor-permalink" href="#Area-Interchange-Control" title="Permalink"></a></h1><h2 id="What-it-does"><a class="docs-heading-anchor" href="#What-it-does">What it does</a><a id="What-it-does-1"></a><a class="docs-heading-anchor-permalink" href="#What-it-does" title="Permalink"></a></h2><p><strong>Net-interchange control</strong>: each participating <code>PSY.Area</code> is driven so that its net active-power exchange with the rest of the system meets a scheduled target <span>$PDES_a$</span> (derived from the system&#39;s <code>PSY.AreaInterchange</code> records). Control is <em>embedded</em> in the AC solver — the schedules are met at convergence, not by an outer sweep — so it composes with reactive-power limits, distributed slack, and multi-period solves. Both AC boundary branches and two-terminal HVDC (LCC and VSC) boundary links count toward each area&#39;s net interchange.</p><h3 id="Terminology"><a class="docs-heading-anchor" href="#Terminology">Terminology</a><a id="Terminology-1"></a><a class="docs-heading-anchor-permalink" href="#Terminology" title="Permalink"></a></h3><p>The names below are PSS/E&#39;s, kept so that engineers comparing against a PSS/E case can map between the two directly.</p><table><tr><th style="text-align: left">Symbol / term</th><th style="text-align: left">PSS/E name</th><th style="text-align: left">Meaning here</th></tr><tr><td style="text-align: left"><span>$NI_a$</span></td><td style="text-align: left">net interchange</td><td style="text-align: left">Sum of metered active power over area <span>$a$</span>&#39;s boundary ties, signed positive <em>out</em> of the area.</td></tr><tr><td style="text-align: left"><span>$PDES_a$</span></td><td style="text-align: left">desired net interchange</td><td style="text-align: left">Area <span>$a$</span>&#39;s scheduled net-interchange target, read from its <code>PSY.AreaInterchange</code> record.</td></tr><tr><td style="text-align: left"><span>$\Delta P_a$</span></td><td style="text-align: left">—</td><td style="text-align: left">The solved active-power adjustment at area <span>$a$</span>&#39;s slack bus that makes <span>$NI_a$</span> meet <span>$PDES_a$</span>.</td></tr><tr><td style="text-align: left">ISW bus</td><td style="text-align: left">area slack / swing bus</td><td style="text-align: left">The one voltage-regulating bus in an area that absorbs <span>$\Delta P_a$</span>. Marked <code>ACBusTypes.SLACK</code>.</td></tr><tr><td style="text-align: left">PTOL</td><td style="text-align: left">interchange tolerance</td><td style="text-align: left">Allowed <span>$NI_a$</span> deviation. Here <strong>reporting only</strong> — see <code>interchange_tolerance</code> below.</td></tr></table><h2 id="When-to-use-it"><a class="docs-heading-anchor" href="#When-to-use-it">When to use it</a><a id="When-to-use-it-1"></a><a class="docs-heading-anchor-permalink" href="#When-to-use-it" title="Permalink"></a></h2><ul><li><strong>Planning-case parity</strong>: multi-area interconnection cases (PSS/E-style area interchange control, control mode 1) where solved tie flows must honor the scheduled interchange, not just system-wide balance.</li><li><strong>Seams and transfer studies</strong>: hold every other area to schedule while one schedule is varied, so the solved state isolates the transfer of interest.</li><li><strong>Schedule feasibility screening</strong>: an unenforceable schedule is relaxed rather than failing the solve, and the results table reports the achieved-vs-scheduled gap as the infeasibility certificate.</li><li><strong>Multi-period studies</strong>: each time step re-solves its own adjustments against per-step injections; relax decisions never leak across steps.</li></ul><h2 id="Enabling-it"><a class="docs-heading-anchor" href="#Enabling-it">Enabling it</a><a id="Enabling-it-1"></a><a class="docs-heading-anchor-permalink" href="#Enabling-it" title="Permalink"></a></h2><p>Set the flag on a polar power flow; NR, TR, LM, and both Fast Decoupled variants are supported:</p><pre><code class="language-julia hljs">pf = ACPowerFlow{NewtonRaphsonACPowerFlow}(; area_interchange_control = true)
solve_power_flow(pf, sys)</code></pre><table><tr><th style="text-align: left">Keyword</th><th style="text-align: left">Default</th><th style="text-align: left">Meaning</th></tr><tr><td style="text-align: left"><code>area_interchange_control</code></td><td style="text-align: left"><code>false</code></td><td style="text-align: left">Turn embedded control on.</td></tr><tr><td style="text-align: left"><code>interchange_tolerance</code></td><td style="text-align: left"><code>0.05</code></td><td style="text-align: left">PTOL analogue (pu), <strong>reporting/validation only</strong> — the embedded rows target <code>PDES_a</code> exactly. Non-positive values floor to <code>0.02</code> with a warning.</td></tr><tr><td style="text-align: left"><code>tie_definition</code></td><td style="text-align: left"><code>:lines_only</code></td><td style="text-align: left">Only <code>:lines_only</code> is implemented (<code>:lines_and_loads</code> / PSS/E control code 2 is reserved).</td></tr></table><p>Area interchange control is <strong>polar-only</strong>. <code>GradientDescentACPowerFlow</code> and <code>RobustHomotopyPowerFlow</code> are rejected at construction (gradient descent has no natural home for the interchange border; robust homotopy would require exact second-order curvature for every tie term, which is not maintained), as is any non-polar formulation.</p><h2 id="Formulation"><a class="docs-heading-anchor" href="#Formulation">Formulation</a><a id="Formulation-1"></a><a class="docs-heading-anchor-permalink" href="#Formulation" title="Permalink"></a></h2><p>Each enrolled area contributes one state and one residual row, appended as a tail after the LCC/VSC tails:</p><ul><li><strong>State</strong> <span>$\Delta P_a$</span>: an active-power adjustment injected at the area&#39;s slack (ISW) bus. It enters that bus&#39;s P-balance row in the same way the distributed-slack term does.</li><li><strong>Residual</strong> <span>$r_a = NI_a - PDES_a$</span>, where <span>$NI_a$</span> is the sum of metered active power over the area&#39;s boundary ties, signed positive out of the area.</li></ul><p>Solving drives every <span>$r_a$</span> to the same tolerance as the bus mismatch rows, so the schedules hold exactly at convergence while <span>$\Delta P_a$</span> reports how much the area&#39;s slack generation moved to achieve them.</p><p>If the ISW bus hits a reactive limit and is switched PV → PQ mid-solve, area control keeps working and nothing needs to be re-enrolled. <span>$\Delta P_a$</span> couples into the P-balance row at index <code>2 * slack_bus_ix - 1</code>, which does not depend on bus type, so the Jacobian entry stays put across the flip. <span>$\Delta P_a$</span> is also applied directly to the residual vector rather than folded into the bus&#39;s accumulated net injection, precisely so it is counted exactly once after the bus becomes PQ. What <em>is</em> checked at enrollment (not mid-solve) is that the ISW bus is voltage-regulating to begin with: an area whose slack bus normalizes to PQ is de-enrolled.</p><h3 id="Ties"><a class="docs-heading-anchor" href="#Ties">Ties</a><a id="Ties-1"></a><a class="docs-heading-anchor-permalink" href="#Ties" title="Permalink"></a></h3><p><strong>AC ties</strong> are in-service AC branches whose endpoints lie in different areas (a <code>ThreeWindingTransformer</code> decomposes into its star-node windings, so a winding crossing the boundary is a correctly metered tie). Which end of an AC tie is metered follows the branch&#39;s <code>ext[&quot;metered_end&quot;]</code> (<code>&quot;from&quot;</code>/<code>&quot;to&quot;</code>, defaulting to from-metered when the key is absent), the same rule DC ties use; an unrecognized value warns and falls back to from-metered rather than being silently coerced. The tie-flow kernel reads each corridor&#39;s admittances directly from the aggregate Y-bus. Because a nodal Y-bus diagonal sums <em>every</em> device at a bus, a per-tie <code>diag_pollution</code> correction, cached at enrollment, recovers the corridor&#39;s own self-admittance; this stays exact under a controlled tap on the corridor itself.</p><p><strong>DC ties</strong> are two-terminal HVDC links (LCC or VSC) whose converter buses lie in different areas. The metered-terminal converter active power enters <span>$NI_a$</span> with the same out-of-area sign convention as AC ties, and metering follows the same <code>ext[&quot;metered_end&quot;]</code> rule. The Jacobian carries the exact cross-derivatives of <span>$r_a$</span> with respect to the DC state: for an LCC, ∂P/∂(terminal voltage, tap, thyristor angle) at the metered terminal; a VSC&#39;s metered power is linear in its converter-power state. Series FACTS and generalized network elements are <strong>not supported models</strong> in PowerSystems/PowerFlows, so ties through them are out of scope by definition, not a gap in the tie enumeration.</p><h3 id="How-each-solver-carries-the-interchange-border"><a class="docs-heading-anchor" href="#How-each-solver-carries-the-interchange-border">How each solver carries the interchange border</a><a id="How-each-solver-carries-the-interchange-border-1"></a><a class="docs-heading-anchor-permalink" href="#How-each-solver-carries-the-interchange-border" title="Permalink"></a></h3><ul><li><strong>Newton–Raphson / Trust Region</strong>: the <span>$\Delta P_a$</span> columns and <span>$r_a$</span> rows are embedded directly in the augmented Jacobian.</li><li><strong>Levenberg–Marquardt</strong>: the same augmented rows feed the least-squares normal equations; no separate machinery.</li><li><strong>Fast Decoupled, fixed-Jacobian variant</strong>: the frozen Jacobian is the augmented one, so the border is factored once with everything else.</li><li><strong>Fast Decoupled, classic B′/B″ variant</strong>: a bordered-Schur substep corrects <span>$\theta$</span> and <span>$\Delta P_a$</span> each cycle against the fixed B′ factor. The <em>step</em> uses only the <span>$\partial r_a/\partial\theta$</span> coupling (DC-tie and voltage cross-terms are dropped, consistent with the decoupling approximation), but the <em>target</em> is evaluated with the exact residual — including DC ties — so schedules are still met exactly at convergence.</li></ul><h2 id="Enrollment-guards"><a class="docs-heading-anchor" href="#Enrollment-guards">Enrollment guards</a><a id="Enrollment-guards-1"></a><a class="docs-heading-anchor-permalink" href="#Enrollment-guards" title="Permalink"></a></h2><p>An area is <strong>enrolled</strong> only if it can be embedded-controlled. At <code>PowerFlowData</code> construction each candidate is checked, and any failure emits a <code>@warn</code> and de-enrolls that area (its schedule then falls back to the island&#39;s REF/distributed slack). An area must:</p><ul><li>have exactly one in-service, voltage-regulating slack bus that survives network reduction;</li><li>not contain a network reference (REF/swing) bus;</li><li>lie within a single electrical island;</li><li>hold less than <code>AREA_SLACK_ABSORPTION_LIMIT</code> (0.9) of system slack-participation weight;</li><li>have at least one in-service tie to another area.</li></ul><p>A tie-endpoint tap or switched shunt that is not a corridor member is a <code>diag_pollution</code> staleness hazard; it is flagged with a <code>@warn</code> (net-interchange tracking then assumes it holds its enrollment-time value) rather than de-enrolled.</p><h2 id="Infeasibility:-greedy-relax"><a class="docs-heading-anchor" href="#Infeasibility:-greedy-relax">Infeasibility: greedy relax</a><a id="Infeasibility:-greedy-relax-1"></a><a class="docs-heading-anchor-permalink" href="#Infeasibility:-greedy-relax" title="Permalink"></a></h2><p>A schedule can be unenforceable given the network and tie capacity. On a non-converged time step with areas still enrolled, the driver de-enrolls the area with the largest residual gap <span>$|r_a|$</span>, emits an <code>@error</code> naming it (with its achieved net interchange, AC and DC ties included), and re-solves with the rest — repeating until the solve converges or no controlled area remains. Relaxation is never silent. Relax decisions are <strong>per time step</strong>: the full enrollment (including the DC-tie set and all solver caches) is restored before the next time step&#39;s own attempt, and likewise re-grown on a later re-solve of the same data.</p><h2 id="Results"><a class="docs-heading-anchor" href="#Results">Results</a><a id="Results-1"></a><a class="docs-heading-anchor-permalink" href="#Results" title="Permalink"></a></h2><p><code>solve_and_store_power_flow!</code> / <code>write_results</code> add an <code>&quot;area_interchange_results&quot;</code> DataFrame, one row per area enrolled at construction:</p><table><tr><th style="text-align: left">Column</th><th style="text-align: left">Meaning</th></tr><tr><td style="text-align: left"><code>area</code></td><td style="text-align: left">PSY area name.</td></tr><tr><td style="text-align: left"><code>ni_solved</code></td><td style="text-align: left">Achieved net interchange (recomputed from the tie kernels, AC and DC ties).</td></tr><tr><td style="text-align: left"><code>pdes</code></td><td style="text-align: left">Scheduled target.</td></tr><tr><td style="text-align: left"><code>delta_p</code></td><td style="text-align: left">Solved <span>$\Delta P_a$</span> (<code>0.0</code> for a relaxed area).</td></tr><tr><td style="text-align: left"><code>schedule_status</code></td><td style="text-align: left"><code>:enforced</code> or <code>:relaxed</code>.</td></tr><tr><td style="text-align: left"><code>beyond_limits</code></td><td style="text-align: left">Whether the slack bus&#39;s <strong>total</strong> solved output exceeds its machine active-power limits.</td></tr></table><p>For a relaxed area, <code>ni_solved - pdes</code> is its infeasibility certificate.</p><p><code>beyond_limits</code> compares the machines&#39; summed <code>active_power_limits</code> against the slack bus&#39;s whole solved active output — its scheduled injection <strong>plus its distributed-slack share plus</strong> <span>$\Delta P_a$</span> — so the two effects compound rather than being checked in isolation. An area whose <span>$\Delta P_a$</span> fits on its own can still be flagged once its slack-participation share is added. The flag never clamps anything; it is a diagnostic.</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../discrete_control/">« Discrete Control via λ-Continuation</a><a class="docs-footer-nextpage" href="../../reference/api/public/">Public API Reference »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Wednesday 21 October 2026 22:22">Wednesday 21 October 2026</span>. Using Julia version 1.13.2.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
