<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Fast/Fixed Decoupled Power Flow · PowerFlows.jl</title><meta name="title" content="Fast/Fixed Decoupled Power Flow · PowerFlows.jl"/><meta property="og:title" content="Fast/Fixed Decoupled Power Flow · PowerFlows.jl"/><meta property="twitter:title" content="Fast/Fixed Decoupled Power Flow · PowerFlows.jl"/><meta name="description" content="Documentation for PowerFlows.jl."/><meta property="og:description" content="Documentation for PowerFlows.jl."/><meta property="twitter:description" content="Documentation for PowerFlows.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerFlows.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerFlows.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../../tutorials/generated_solving_a_power_flow/">Solving a Power Flow</a></li><li><a class="tocitem" href="../../tutorials/generated_discrete_control_14bus/">Discrete Shunt Voltage Control</a></li><li><a class="tocitem" href="../../tutorials/generated_hvdc_converters_14bus/">HVDC Converters (VSC &amp; LCC)</a></li></ul></li><li><span class="tocitem">How-to-Guides</span><ul><li><a class="tocitem" href="../../how-tos/choose_ac_formulation_and_solver/">How to choose an AC formulation and solver</a></li></ul></li><li><span class="tocitem">Explanation</span><ul><li><a class="tocitem" href="../models-and-solvers/">Evaluation Models vs. Solver Algorithms</a></li><li><a class="tocitem" href="../mixed_cpb_formulation/">Mixed Current-Power Balance Formulation</a></li><li class="is-active"><a class="tocitem" href>Fast/Fixed Decoupled Power Flow</a><ul class="internal"><li><a class="tocitem" href="#The-exactness-of-fixed-point-argument"><span>The exactness-of-fixed-point argument</span></a></li><li><a class="tocitem" href="#The-B&#39;/B&#39;&#39;-derivation-(polar-:decoupled)"><span>The <span>$B&#39;$</span>/<span>$B&#39;&#39;$</span> derivation (polar <code>:decoupled</code>)</span></a></li><li><a class="tocitem" href="#The-:fixed_jacobian-variant"><span>The <code>:fixed_jacobian</code> variant</span></a></li><li><a class="tocitem" href="#Sequential-AC–DC-for-LCC-HVDC"><span>Sequential AC–DC for LCC HVDC</span></a></li><li><a class="tocitem" href="#Caching-across-iterations-and-time-steps"><span>Caching across iterations and time steps</span></a></li><li><a class="tocitem" href="#Handoff-to-an-exact-Newton-solver-(opt-in)"><span>Handoff to an exact-Newton solver (opt-in)</span></a></li><li><a class="tocitem" href="#Safeguards-on-stressed-systems"><span>Safeguards on stressed systems</span></a></li><li><a class="tocitem" href="#When-to-use-which-solver"><span>When to use which solver</span></a></li><li><a class="tocitem" href="#Scope"><span>Scope</span></a></li><li><a class="tocitem" href="#Background"><span>Background</span></a></li></ul></li><li><a class="tocitem" href="../generalized_admittance/">Generalized-Admittance Power Flow</a></li><li><a class="tocitem" href="../lm_vs_gauss_seidel/">Levenberg-Marquardt vs Gauss-Seidel</a></li><li><a class="tocitem" href="../folds_and_diagnostics/">Folds, Voltage Collapse, and Solver Diagnostics</a></li><li><a class="tocitem" href="../lcc_model/">LCC Model Implementation</a></li><li><a class="tocitem" href="../lcc_hessian/">LCC Second Derivatives (Hessian Blocks)</a></li><li><a class="tocitem" href="../vsc_model/">VSC Model Implementation</a></li><li><a class="tocitem" href="../discrete_control/">Discrete Control via λ-Continuation</a></li><li><a class="tocitem" href="../area_interchange/">Area Interchange Control</a></li></ul></li><li><span class="tocitem">Reference</span><ul><li><a class="tocitem" href="../../reference/api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../reference/api/internal/">Internal API Reference - Core</a></li><li><a class="tocitem" href="../../reference/api/internal_solvers/">Internal API Reference - Solvers &amp; Utilities</a></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Code Base Developer Guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../reference/developers/developer/">Guidelines</a></li><li><a class="tocitem" href="../../reference/developers/power_flow/">Power Flow Overview for Developers</a></li></ul></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Explanation</a></li><li class="is-active"><a href>Fast/Fixed Decoupled Power Flow</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Fast/Fixed Decoupled Power Flow</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerFlows.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerFlows.jl/blob/main/docs/src/explanation/fast_decoupled.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="Fast/Fixed-Decoupled-Power-Flow"><a class="docs-heading-anchor" href="#Fast/Fixed-Decoupled-Power-Flow">Fast/Fixed Decoupled Power Flow</a><a id="Fast/Fixed-Decoupled-Power-Flow-1"></a><a class="docs-heading-anchor-permalink" href="#Fast/Fixed-Decoupled-Power-Flow" title="Permalink"></a></h1><p><a href="../../reference/api/public/#PowerFlows.FastDecoupledACPowerFlow"><code>FastDecoupledACPowerFlow</code></a> is a <em>solver</em> (not a formulation): it replaces the per-iteration Jacobian refactorization of the Newton family with constant matrices that are factored <strong>once</strong> and reused across every iteration <em>and</em> every time step. It implements the classic fast decoupled power flow (fixed-slope decoupled Newton-Raphson), the algorithm most commercial power-flow tools provide. It works with all three AC formulations (<a href="../../reference/api/public/#PowerFlows.ACPolarPowerFlow"><code>ACPolarPowerFlow</code></a>, <a href="../../reference/api/public/#PowerFlows.ACRectangularPowerFlow"><code>ACRectangularPowerFlow</code></a>, <a href="../../reference/api/public/#PowerFlows.ACMixedPowerFlow"><code>ACMixedPowerFlow</code></a>).</p><p>The variant and the <span>$B&#39;$</span>/<span>$B&#39;&#39;$</span> scheme are <strong>type parameters</strong> of the solver — <code>FastDecoupledACPowerFlow{V&lt;:FDVariant, S&lt;:FDScheme}</code> — so they are selected by multiple dispatch rather than runtime flags. The two variants are:</p><ul><li><strong><a href="../../reference/api/public/#PowerFlows.FDDecoupled"><code>FDDecoupled</code></a></strong> (polar only, the default for <a href="../../reference/api/public/#PowerFlows.ACPolarPowerFlow"><code>ACPolarPowerFlow</code></a>): the classic <span>$B&#39;$</span>/<span>$B&#39;&#39;$</span> half-iteration scheme.</li><li><strong><a href="../../reference/api/public/#PowerFlows.FDFixedJacobian"><code>FDFixedJacobian</code></a></strong> (default for the rectangular and mixed formulations, also available on polar): a frozen full Jacobian — the &quot;constant-matrix&quot; or &quot;dishonest&quot; Newton method.</li></ul><p>The bare <code>FastDecoupledACPowerFlow</code> (no type parameters) picks these per-formulation defaults; write <code>FastDecoupledACPowerFlow{FDDecoupled, FDSchemeBX}</code> to choose explicitly.</p><h2 id="The-exactness-of-fixed-point-argument"><a class="docs-heading-anchor" href="#The-exactness-of-fixed-point-argument">The exactness-of-fixed-point argument</a><a id="The-exactness-of-fixed-point-argument-1"></a><a class="docs-heading-anchor-permalink" href="#The-exactness-of-fixed-point-argument" title="Permalink"></a></h2><p>The single most important property of this solver — the one that de-risks the whole design — is that the fast decoupled iteration evaluates the <strong>exact</strong> residual <span>$R_v$</span> every iteration. The constant <span>$B&#39;$</span>/<span>$B&#39;&#39;$</span> matrices (or the frozen Jacobian) only <em>precondition the update</em>; they never enter the convergence test. Convergence is declared on exactly the same criterion as every other solver in the package,</p><p class="math-container">\[\lVert R_v \rVert_\infty &lt; \texttt{tol}, \qquad \texttt{tol} = 10^{-9}\ \text{(default)},\]</p><p>evaluated on the raw mismatch vector. An approximate Jacobian therefore changes the <em>rate</em> of convergence (linear instead of Newton&#39;s quadratic), but the converged <em>solution</em> is identical to the one Newton-Raphson finds, to the same tolerance. A worse approximation simply costs more iterations; it does not move the fixed point. This is why a deliberately crude constant matrix is safe: the residual is the arbiter, the matrix is only a step direction.</p><p>The practical consequences:</p><ul><li>Results match the Newton solvers to tolerance at the same <code>tol</code> (validated to <code>TIGHT_TOLERANCE</code>).</li><li>All downstream quantities derived from the converged state (bus voltages, line flows, reactive outputs, Q-limit switching, loss and voltage-stability factors) are computed from the <em>exact</em> state, not from the approximation.</li><li>The only thing the approximation can do is fail to converge (or converge slowly) on a stressed system — which the safeguards and the optional handoff are designed to handle.</li></ul><h2 id="The-B&#39;/B&#39;&#39;-derivation-(polar-:decoupled)"><a class="docs-heading-anchor" href="#The-B&#39;/B&#39;&#39;-derivation-(polar-:decoupled)">The <span>$B&#39;$</span>/<span>$B&#39;&#39;$</span> derivation (polar <code>:decoupled</code>)</a><a id="The-B&#39;/B&#39;&#39;-derivation-(polar-:decoupled)-1"></a><a class="docs-heading-anchor-permalink" href="#The-B&#39;/B&#39;&#39;-derivation-(polar-:decoupled)" title="Permalink"></a></h2><p>The polar power-balance Jacobian has the block structure</p><p class="math-container">\[\begin{bmatrix} \Delta P \\ \Delta Q \end{bmatrix}
=
\begin{bmatrix} H &amp; N \\ M &amp; L \end{bmatrix}
\begin{bmatrix} \Delta \theta \\ \Delta V / V \end{bmatrix} .\]</p><p>Two empirical facts about transmission networks justify decoupling:</p><ol><li>Active power is strongly coupled to angle and weakly to magnitude (<span>$\lVert N \rVert \ll \lVert H \rVert$</span>); reactive power is strongly coupled to magnitude and weakly to angle (<span>$\lVert M \rVert \ll \lVert L \rVert$</span>). Dropping <span>$N$</span> and <span>$M$</span> splits the solve into two independent half-systems.</li><li>Under the operating assumptions of fast decoupled load flow (<span>$\cos\theta_{ik} \approx 1$</span>, <span>$G_{ik}\sin\theta_{ik} \ll B_{ik}$</span>, <span>$Q_i \ll B_{ii} V_i^2$</span>), the remaining blocks <span>$H$</span> and <span>$L$</span> reduce to <em>constant</em>, voltage-independent susceptance matrices, after normalizing the mismatches by <span>$V$</span>:</li></ol><p class="math-container">\[\frac{\Delta P}{V} = B&#39; \, \Delta\theta, \qquad
\frac{\Delta Q}{V} = B&#39;&#39; \, \Delta V .\]</p><p><span>$B&#39;$</span> is restricted to the non-reference buses (PV ∪ PQ angle rows/columns); <span>$B&#39;&#39;$</span> is restricted to the PQ buses (the only buses whose magnitude is unknown). Each iteration is a <strong>pair of half-steps</strong> — first the <span>$P$</span>–<span>$\theta$</span> half-step with magnitudes held fixed, then the <span>$Q$</span>–<span>$V$</span> half-step with the just-updated angles held fixed — and the exact mismatch is re-evaluated after <em>each</em> half-step. This strict <span>$P\to Q$</span> alternation, with the mid-cycle refresh, is a well-established technique that prevents the convergence <em>cycling</em> seen on some systems; it is deliberately not &quot;optimized&quot; away.</p><p>In this package, <span>$B&#39;$</span> and <span>$B&#39;&#39;$</span> are defined as constant approximations of the codebase&#39;s <strong>own</strong> Jacobian sub-blocks, and the update mirrors the Newton solve-then-negate convention. The sign and value contract is settled by a unit test, not by textbook convention: on a lossless, shunt-free, nominal-tap network at flat start the decoupling is <em>exact</em>, so <span>$B&#39;$</span> and <span>$B&#39;&#39;$</span> must equal the corresponding exact Jacobian blocks to machine precision (and there XB = BX).</p><h3 id="What-each-scheme-neglects:-XB-vs-BX"><a class="docs-heading-anchor" href="#What-each-scheme-neglects:-XB-vs-BX">What each scheme neglects: XB vs BX</a><a id="What-each-scheme-neglects:-XB-vs-BX-1"></a><a class="docs-heading-anchor-permalink" href="#What-each-scheme-neglects:-XB-vs-BX" title="Permalink"></a></h3><p><span>$B&#39;$</span> and <span>$B&#39;&#39;$</span> are each built by stamping a <em>temporary</em> network from the recovered per-branch parameters and taking <span>$-\mathrm{Im}(Y_\text{bus})$</span> of the restricted submatrix. The two matrices neglect different physical effects, and the two schemes differ only in <em>where the series resistance is neglected</em>:</p><table><tr><th style="text-align: left">Stamped into</th><th style="text-align: left"><span>$B&#39;$</span> (<span>$P$</span>–<span>$\theta$</span>)</th><th style="text-align: left"><span>$B&#39;&#39;$</span> (<span>$Q$</span>–<span>$V$</span>)</th></tr><tr><td style="text-align: left">Line charging <span>$b_c$</span></td><td style="text-align: left"><strong>neglected</strong> (set to 0)</td><td style="text-align: left">retained</td></tr><tr><td style="text-align: left">Bus shunts</td><td style="text-align: left"><strong>neglected</strong> (set to 0)</td><td style="text-align: left">retained</td></tr><tr><td style="text-align: left">Off-nominal tap magnitude</td><td style="text-align: left"><strong>neglected</strong> (<span>$\lvert\tau\rvert = 1$</span>)</td><td style="text-align: left">retained</td></tr><tr><td style="text-align: left">Phase shift <span>$\angle\tau$</span></td><td style="text-align: left">retained (makes <span>$B&#39;$</span> mildly unsymmetric)</td><td style="text-align: left"><strong>neglected</strong> (set to 0)</td></tr><tr><td style="text-align: left">Series resistance <span>$r$</span></td><td style="text-align: left"><strong>XB:</strong> neglected here</td><td style="text-align: left"><strong>BX:</strong> neglected here</td></tr></table><ul><li><strong><a href="../../reference/api/public/#PowerFlows.FDSchemeXB"><code>FDSchemeXB</code></a></strong> (the default): resistance is neglected in <span>$B&#39;$</span> (each series admittance is replaced by <span>$1/(jx)$</span>), kept in <span>$B&#39;&#39;$</span>.</li><li><strong><a href="../../reference/api/public/#PowerFlows.FDSchemeBX"><code>FDSchemeBX</code></a></strong>: resistance is kept in <span>$B&#39;$</span>, neglected in <span>$B&#39;&#39;$</span>.</li></ul><p>On normal-<span>$r/x$</span> systems the two schemes take essentially the same iteration count; <code>:BX</code> tends to be more robust when problematic <span>$r/x$</span> ratios are present. <span>$B&#39;$</span> is symmetric except when phase shifters are present; <span>$B&#39;&#39;$</span> is always symmetric. Both are block-diagonal (and nonsingular per island) across a multi-island network, so a single factorization covers every island.</p><p>These zeroing rules follow the standard XB/BX stamping, and the mismatch normalization (<span>$\Delta P/V$</span>, <span>$\Delta Q/V$</span>; <span>$P$</span> rows at PV ∪ PQ, <span>$Q$</span> rows at PQ; factor-once LU; negated updates) is the conventional fast-decoupled form. One deliberate choice: rather than converging on the <span>$V$</span>-normalized mismatches, this package keeps the package-wide raw <span>$\lVert R_v \rVert_\infty$</span> criterion (a raw MW/MVAr mismatch test, as common commercial tools use); the two are identical at <span>$\lvert V\rvert \approx 1$</span> pu.</p><h2 id="The-:fixed_jacobian-variant"><a class="docs-heading-anchor" href="#The-:fixed_jacobian-variant">The <code>:fixed_jacobian</code> variant</a><a id="The-:fixed_jacobian-variant-1"></a><a class="docs-heading-anchor-permalink" href="#The-:fixed_jacobian-variant" title="Permalink"></a></h2><p>The frozen-Jacobian variant generalizes the fixed-slope idea to all three formulations. The full formulation Jacobian is evaluated once at the initial state, factored once, and that factorization is reused for every subsequent update:</p><p class="math-container">\[J(x_0)\, \Delta x = R_v(x_k), \qquad x_{k+1} = x_k - \Delta x ,\]</p><p>with <span>$R_v(x_k)$</span> the <strong>exact</strong> residual at the current iterate but <span>$J$</span> frozen at <span>$x_0$</span>. This is the well-known constant-matrix (&quot;dishonest&quot;) Newton method, which is competitive with — and on high-<span>$r/x$</span> systems often better-iterating than — the XB/BX decoupled schemes.</p><p>It is the natural default for the rectangular and mixed formulations, whose <code>(e, f)</code> state has no B′/B″ split. In the mixed form most off-diagonal Jacobian blocks (the PQ current rows) are <em>already</em> the constant admittance-matrix entries (see <a href="../mixed_cpb_formulation/#Mixed-Current-Power-Balance-Formulation">Mixed Current-Power Balance Formulation</a>), so freezing the Jacobian mostly affects the diagonal blocks. Power-balance rows are the exception — every rectangular row and the mixed PV rows: their off-diagonals rotate with the bus angle, so a Jacobian frozen at the start goes stale as angles move. Because the LCC HVDC state variables and the distributed-slack column live inside the frozen Jacobian, <strong><code>:fixed_jacobian</code> supports LCC systems and distributed slack with no special handling</strong> — it spans the trailing LCC state variables directly (the <em>unified</em> AC–DC approach). The polar <code>:decoupled</code> half-iterations cannot span those converter states in B′/B″, so they instead solve LCC by the <em>sequential</em> AC–DC method (see <a href="#Sequential-AC–DC-for-LCC-HVDC">Sequential AC–DC for LCC HVDC</a> below). When a step from a stale frozen Jacobian fails the non-divergent test, the solver (by default, <code>refreeze_on_stall</code>) re-evaluates and re-factors the Jacobian at the cycle start and retries the step; only a step from a fresh Jacobian is halved, and if every halving fails the solve stops at the best state seen.</p><h2 id="Sequential-AC–DC-for-LCC-HVDC"><a class="docs-heading-anchor" href="#Sequential-AC–DC-for-LCC-HVDC">Sequential AC–DC for LCC HVDC</a><a id="Sequential-AC–DC-for-LCC-HVDC-1"></a><a class="docs-heading-anchor-permalink" href="#Sequential-AC–DC-for-LCC-HVDC" title="Permalink"></a></h2><p>The polar <code>:decoupled</code> <span>$B&#39;$</span>/<span>$B&#39;&#39;$</span> half-steps span only the AC bus state, not the per-converter LCC control variables (rectifier/inverter tap and thyristor angle). Rather than reject LCC systems, the <code>:decoupled</code> variant solves them by the <strong>sequential (alternating) AC–DC method</strong>:</p><ol><li><strong>Converter sub-solve</strong> — holding the AC terminal voltages fixed, each LCC&#39;s control equations (P-setpoint, DC-line balance, the two α limits) are solved by a small per-converter Newton step for its tap/angle state. This produces the converter&#39;s equivalent injection at its AC terminals (the DC boundary conditions).</li><li><strong>AC half-steps</strong> — the <span>$B&#39;$</span>/<span>$B&#39;&#39;$</span> cycle solves the AC network with those converter injections in place.</li></ol><p>These two alternate every cycle, so a converged result satisfies both the AC mismatch and the converter control equations (both live in the global <span>$\lVert R_v \rVert_\infty$</span> test). The same physics is solved <em>simultaneously</em> inside the frozen Jacobian by <code>:fixed_jacobian</code>; the sequential form just moves the converter solve into an outer loop so the cheap <span>$B&#39;$</span>/<span>$B&#39;&#39;$</span> factorization is preserved. Sequential convergence weakens when the AC–DC coupling is strong (low short-circuit ratio) or when a converter sits behind a very-low-reactance branch; use a <code>handoff_solver</code> or <code>:fixed_jacobian</code> for those cases.</p><h2 id="Caching-across-iterations-and-time-steps"><a class="docs-heading-anchor" href="#Caching-across-iterations-and-time-steps">Caching across iterations and time steps</a><a id="Caching-across-iterations-and-time-steps-1"></a><a class="docs-heading-anchor-permalink" href="#Caching-across-iterations-and-time-steps" title="Permalink"></a></h2><p>This is the central performance contract of fast decoupled power flow. The <span>$B&#39;$</span> matrix depends only on the network, never on the bus voltages, so it is factored <strong>once per (data, scheme, backend) lifetime</strong> and reused across all iterations, all Q-limit retries, and all time steps. The <span>$B&#39;&#39;$</span> matrix depends only on the PQ set, so it is refactored <em>only</em> when a bus switches between voltage-regulating (PV) and reactive-power-limited (PQ) status — a small, millisecond-scale refactorization even at ten thousand buses. This factor-once cache applies to the polar <code>:decoupled</code> <span>$B&#39;$</span>/<span>$B&#39;&#39;$</span> only. The <code>:fixed_jacobian</code> variant cannot reuse a factorization across time steps: its frozen Jacobian is evaluated at the per-step starting point, which changes each step, so it is refactored once per solve.</p><p>The effect on repeated-solve workloads (multi-period dispatch, contingency screening) is dramatic: across time steps with identical bus-type columns, and across Q-limit retries that return to a previously-seen PQ set, there are <strong>zero refactorizations</strong>. The start-up cost (building and factoring the fixed matrices) is higher than a single Newton iteration, but it is amortized over the whole study.</p><h2 id="Handoff-to-an-exact-Newton-solver-(opt-in)"><a class="docs-heading-anchor" href="#Handoff-to-an-exact-Newton-solver-(opt-in)">Handoff to an exact-Newton solver (opt-in)</a><a id="Handoff-to-an-exact-Newton-solver-(opt-in)-1"></a><a class="docs-heading-anchor-permalink" href="#Handoff-to-an-exact-Newton-solver-(opt-in)" title="Permalink"></a></h2><p>Pure fast decoupled is the default and converges to the full <code>tol</code> on its own. But because the FD-stage state is a valid iterate of the <em>exact</em> residual, it is also an excellent warm start for an exact-Newton solver. The solver can optionally hand off: run the cheap FD stage to a looser <code>handoff_tol</code>, then let <a href="../../reference/api/public/#PowerFlows.NewtonRaphsonACPowerFlow"><code>NewtonRaphsonACPowerFlow</code></a>, <a href="../../reference/api/public/#PowerFlows.TrustRegionACPowerFlow"><code>TrustRegionACPowerFlow</code></a>, or <a href="../../reference/api/public/#PowerFlows.LevenbergMarquardtACPowerFlow"><code>LevenbergMarquardtACPowerFlow</code></a> polish the solution to <code>tol</code> using the <em>same</em> residual and state-vector objects (a verified drop-in — no data is copied or re-initialized).</p><pre><code class="language-julia hljs">using PowerFlows

# Pure fast decoupled (polar, XB) — converges to tol = 1e-9 on its own:
pf = ACPowerFlow{FastDecoupledACPowerFlow}()
results = solve_power_flow(pf, system)

# FD stage to engineering tolerance, then Newton-Raphson to 1e-9:
pf = ACPowerFlow{FastDecoupledACPowerFlow}(;
    solution_parameters = SolutionParameters(;
        handoff_solver = NewtonRaphsonACPowerFlow,
        handoff_tol = 1e-3,
    ),
)
results = solve_power_flow(pf, system)

# BX scheme (a solver type parameter), hand off to Trust Region:
pf = ACPowerFlow{FastDecoupledACPowerFlow{FDDecoupled, FDSchemeBX}}(;
    solution_parameters = SolutionParameters(;
        handoff_solver = TrustRegionACPowerFlow,
    ),
)
results = solve_power_flow(pf, system)

# Fixed-slope (frozen-Jacobian) on the mixed formulation — supports LCC, distributed slack:
pf = ACMixedPowerFlow{FastDecoupledACPowerFlow}()    # rect/mixed default to FDFixedJacobian
results = solve_power_flow(pf, system)</code></pre><p>The <code>handoff_tol</code> default (<code>1e-3</code> pu ≈ 0.1 MW/MVAr on a 100 MVA base) is a typical engineering convergence tolerance: the FD stage exits there and the refinement stage continues to the package&#39;s <code>1e-9</code>. If the FD stage already reaches <code>tol</code>, the handoff is skipped. This staging — fast decoupled as a cheap conditioner, Newton as the closer — is standard practice in commercial power-flow tools.</p><p>A cross-formulation composition (e.g. a polar FD solve warm-starting a rectangular Newton solve) already works without any dedicated API: the residual functor syncs <span>$V$</span>/<span>$\theta$</span> into the shared data container, and every formulation&#39;s warm-start reads from that container. Run the two solves in sequence.</p><h3 id="Behavior-matrix"><a class="docs-heading-anchor" href="#Behavior-matrix">Behavior matrix</a><a id="Behavior-matrix-1"></a><a class="docs-heading-anchor-permalink" href="#Behavior-matrix" title="Permalink"></a></h3><table><tr><th style="text-align: left">Case</th><th style="text-align: left">polar <code>:decoupled</code></th><th style="text-align: left"><code>:fixed_jacobian</code> (any formulation)</th></tr><tr><td style="text-align: left">LCC HVDC present</td><td style="text-align: left">Supported via the sequential AC–DC method (per-LCC converter sub-solve refreshes the DC boundary conditions each cycle); stiff converters may need a <code>handoff_solver</code></td><td style="text-align: left">Supported (LCC rows live in the frozen Jacobian, unified)</td></tr><tr><td style="text-align: left">Distributed slack</td><td style="text-align: left">Supported via a per-iteration rank-1 slack redistribution</td><td style="text-align: left">Supported (slack column is in the frozen Jacobian)</td></tr><tr><td style="text-align: left">Q-limit (PV→PQ) switching</td><td style="text-align: left">Supported; <span>$B&#39;&#39;$</span> refactored via the cache, keyed on the PQ set; bus types switch only between driver invocations (the package-wide convention)</td><td style="text-align: left">Supported; the outer loop re-invokes the driver and re-freezes <span>$J$</span> at the new start</td></tr><tr><td style="text-align: left">Loss / voltage-stability factors</td><td style="text-align: left">Supported; the driver refreshes <span>$J$</span> at the converged state before computing them</td><td style="text-align: left">Same</td></tr><tr><td style="text-align: left">Multiple islands</td><td style="text-align: left">Supported (block-diagonal <span>$B&#39;$</span>/<span>$B&#39;&#39;$</span>)</td><td style="text-align: left">Supported</td></tr></table><h2 id="Safeguards-on-stressed-systems"><a class="docs-heading-anchor" href="#Safeguards-on-stressed-systems">Safeguards on stressed systems</a><a id="Safeguards-on-stressed-systems-1"></a><a class="docs-heading-anchor-permalink" href="#Safeguards-on-stressed-systems" title="Permalink"></a></h2><p>Fast decoupled divergence on high-<span>$r/x$</span> or heavily-stressed cases is <em>expected algorithm behavior</em>, not a bug: the iteration typically reaches some mismatch level and then stalls or slowly diverges. The solver ships the usual safeguards rather than a promise of unconditional convergence:</p><ul><li><strong>Non-divergent backtracking</strong> (default on): each cycle, if the sum-of-squared mismatches fails to improve, the step is halved and re-tried (up to ten halvings); on exhaustion the iteration terminates while <strong>restoring the best-mismatch state seen</strong> into the data — a good starting point for a handoff, and a useful localization of trouble spots.</li><li><strong>BLOWUP</strong> abort on an oversized per-half-step <span>$\lvert\Delta\theta\rvert$</span> or <span>$\lvert\Delta V/V\rvert$</span> (the only divergence guard when non-divergent control is disabled).</li><li><strong>DVLIM</strong> clamping that uniformly scales the <span>$\Delta V$</span> vector so the largest applied magnitude change stays bounded, plus a <span>$\Delta V/V \le -1$</span> positivity guard.</li><li>A <strong><span>$\lvert V\rvert \approx 0$</span> abort</strong> if any bus magnitude is driven to nearly zero.</li></ul><p>When a handoff solver is configured, a stalled FD stage still hands its best-recorded state to the Newton solver, which frequently converges from there. In pure-FD mode a stall returns a non-converged result (no exception) with an actionable error suggesting <code>:BX</code>, <code>:fixed_jacobian</code>, a handoff, or a Newton solver.</p><h2 id="When-to-use-which-solver"><a class="docs-heading-anchor" href="#When-to-use-which-solver">When to use which solver</a><a id="When-to-use-which-solver-1"></a><a class="docs-heading-anchor-permalink" href="#When-to-use-which-solver" title="Permalink"></a></h2><table><tr><th style="text-align: left">Solver</th><th style="text-align: left">Convergence</th><th style="text-align: left">Per-iteration cost</th><th style="text-align: left">Use when</th></tr><tr><td style="text-align: left"><a href="../../reference/api/public/#PowerFlows.FastDecoupledACPowerFlow"><code>FastDecoupledACPowerFlow</code></a></td><td style="text-align: left">Linear (more, cheaper iterations)</td><td style="text-align: left">Lowest — factor once, reuse</td><td style="text-align: left">Repeated solves (multi-period, contingency screening); a cheap warm start for Newton; parity with commercial-tool fast decoupled</td></tr><tr><td style="text-align: left"><a href="../../reference/api/public/#PowerFlows.NewtonRaphsonACPowerFlow"><code>NewtonRaphsonACPowerFlow</code></a></td><td style="text-align: left">Quadratic</td><td style="text-align: left">Refactor every iteration</td><td style="text-align: left">The well-conditioned default for a single solve</td></tr><tr><td style="text-align: left"><a href="../../reference/api/public/#PowerFlows.TrustRegionACPowerFlow"><code>TrustRegionACPowerFlow</code></a></td><td style="text-align: left">Quadratic, globalized</td><td style="text-align: left">Refactor every iteration</td><td style="text-align: left">Poor start, ill-conditioned, or high-impedance — more robust than NR at ≈ the same median cost</td></tr><tr><td style="text-align: left"><a href="../../reference/api/public/#PowerFlows.LevenbergMarquardtACPowerFlow"><code>LevenbergMarquardtACPowerFlow</code></a></td><td style="text-align: left">Robust least-squares</td><td style="text-align: left">Refactors an augmented system every step (slowest)</td><td style="text-align: left">A fallback when NR/TR stall</td></tr><tr><td style="text-align: left"><a href="../../reference/api/public/#PowerFlows.RobustHomotopyPowerFlow"><code>RobustHomotopyPowerFlow</code></a></td><td style="text-align: left">Continuation</td><td style="text-align: left">Highest (Hessian solves)</td><td style="text-align: left">The most robust last resort for hard or non-convergent cases (polar only)</td></tr></table><p>Rules of thumb:</p><ul><li><strong>Repeated solves at scale</strong> are the prime use case for fast decoupled: the <span>$B&#39;$</span> factorization is shared across every time step, so the higher start-up cost is amortized and the total wall time is competitive with — or better than — re-running Newton each step.</li><li>For a <strong>single, well-conditioned solve</strong>, plain Newton-Raphson is usually as fast or faster (its quadratic rate needs only a handful of refactorizations).</li><li>For a <strong>stressed or high-<span>$r/x$</span></strong> system, prefer <code>:BX</code>, <code>:fixed_jacobian</code>, a handoff to Trust Region, or one of the robust solvers directly.</li><li><strong>LCC HVDC under fast decoupled:</strong> <code>:fixed_jacobian</code> solves it unified; the polar <code>:decoupled</code> variant solves it by the sequential AC–DC method and may need a <code>handoff_solver</code> on stiff converters.</li></ul><p>See also <a href="../../how-tos/choose_ac_formulation_and_solver/#choose-ac-formulation-and-solver">How to choose an AC formulation and solver</a> and <a href="../models-and-solvers/#Evaluation-Models-vs.-Solver-Algorithms">Evaluation Models vs. Solver Algorithms</a>.</p><h2 id="Scope"><a class="docs-heading-anchor" href="#Scope">Scope</a><a id="Scope-1"></a><a class="docs-heading-anchor-permalink" href="#Scope" title="Permalink"></a></h2><p>Commercial fast-decoupled implementations bundle automatic tap, switched-shunt, and area-interchange adjustment loops, and remote/droop voltage control. These are out of scope for this solver — as they are for every other solver in the package — and are listed here as future work. Optimized fast decoupled for contingency analysis (reusing the base-case <span>$B&#39;$</span> across contingencies with compensation correction vectors) is likewise future work that this implementation enables.</p><h2 id="Background"><a class="docs-heading-anchor" href="#Background">Background</a><a id="Background-1"></a><a class="docs-heading-anchor-permalink" href="#Background" title="Permalink"></a></h2><p>Fast decoupled power flow (the XB and BX schemes), the constant-matrix (&quot;dishonest&quot;) Newton method behind the <code>:fixed_jacobian</code> variant, the fixed-<span>$B&#39;$</span>/switching-<span>$B&#39;&#39;$</span> caching contract, the standard non-divergent/BLOWUP/DVLIM safeguards, and the sequential AC–DC handling of LCC HVDC are all long-established, widely-documented power-system algorithms; this implementation follows the conventional formulations. The XB/BX stamping and the factor-once iteration match the open-source MATPOWER reference (<code>makeB.m</code>, <code>fdpf.m</code>).</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../mixed_cpb_formulation/">« Mixed Current-Power Balance Formulation</a><a class="docs-footer-nextpage" href="../generalized_admittance/">Generalized-Admittance Power Flow »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.19.0 on <span class="colophon-date" title="Wednesday 21 October 2026 22:22">Wednesday 21 October 2026</span>. Using Julia version 1.13.2.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
