<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><meta name="referrer" content="no-referrer"/><title>LCC Second Derivatives (Hessian Blocks) · PowerFlows.jl</title><meta name="title" content="LCC Second Derivatives (Hessian Blocks) · PowerFlows.jl"/><meta property="og:title" content="LCC Second Derivatives (Hessian Blocks) · PowerFlows.jl"/><meta property="twitter:title" content="LCC Second Derivatives (Hessian Blocks) · PowerFlows.jl"/><meta name="description" content="Documentation for PowerFlows.jl."/><meta property="og:description" content="Documentation for PowerFlows.jl."/><meta property="twitter:description" content="Documentation for PowerFlows.jl."/><script data-outdated-warner src="../../assets/warner.js"></script><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.63.2/juliamono.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.2/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.16.8/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="../../assets/documenter.js"></script><script src="../../search_index.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-mocha.css" data-theme-name="catppuccin-mocha"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-macchiato.css" data-theme-name="catppuccin-macchiato"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-frappe.css" data-theme-name="catppuccin-frappe"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/catppuccin-latte.css" data-theme-name="catppuccin-latte"/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="../../assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="../../assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img src="../../assets/logo.png" alt="PowerFlows.jl logo"/></a><div class="docs-package-name"><span class="docs-autofit"><a href="../../">PowerFlows.jl</a></span></div><button class="docs-search-query input is-rounded is-small is-clickable my-2 mx-auto py-1 px-2" id="documenter-search-query">Search docs (Ctrl + /)</button><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><span class="tocitem">Tutorials</span><ul><li><a class="tocitem" href="../../tutorials/generated_solving_a_power_flow/">Solving a Power Flow</a></li><li><a class="tocitem" href="../../tutorials/generated_discrete_control_14bus/">Discrete Shunt Voltage Control</a></li><li><a class="tocitem" href="../../tutorials/generated_hvdc_converters_14bus/">HVDC Converters (VSC &amp; LCC)</a></li></ul></li><li><span class="tocitem">How-to-Guides</span><ul><li><a class="tocitem" href="../../how-tos/choose_ac_formulation_and_solver/">How to choose an AC formulation and solver</a></li></ul></li><li><span class="tocitem">Explanation</span><ul><li><a class="tocitem" href="../models-and-solvers/">Evaluation Models vs. Solver Algorithms</a></li><li><a class="tocitem" href="../mixed_cpb_formulation/">Mixed Current-Power Balance Formulation</a></li><li><a class="tocitem" href="../fast_decoupled/">Fast/Fixed Decoupled Power Flow</a></li><li><a class="tocitem" href="../generalized_admittance/">Generalized-Admittance Power Flow</a></li><li><a class="tocitem" href="../lm_vs_gauss_seidel/">Levenberg-Marquardt vs Gauss-Seidel</a></li><li><a class="tocitem" href="../folds_and_diagnostics/">Folds, Voltage Collapse, and Solver Diagnostics</a></li><li><a class="tocitem" href="../lcc_model/">LCC Model Implementation</a></li><li class="is-active"><a class="tocitem" href>LCC Second Derivatives (Hessian Blocks)</a><ul class="internal"><li><a class="tocitem" href="#Notation-and-setup"><span>Notation and setup</span></a></li><li><a class="tocitem" href="#First-derivatives-of-u_s"><span>First derivatives of <code>u_s</code></span></a></li><li><a class="tocitem" href="#Active-power:-closed-form-and-Hessian"><span>Active power: closed form and Hessian</span></a></li><li><a class="tocitem" href="#Reactive-power:-derivation-and-Hessian"><span>Reactive power: derivation and Hessian</span></a></li><li><a class="tocitem" href="#Hessian-contributions-per-residual-row"><span>Hessian contributions per residual row</span></a></li><li><a class="tocitem" href="#Sparsity-pattern-of-the-LCC-Hessian-block"><span>Sparsity pattern of the LCC Hessian block</span></a></li><li><a class="tocitem" href="#Clamp-regime"><span>Clamp regime</span></a></li><li><a class="tocitem" href="#Side-comparison"><span>Side comparison</span></a></li></ul></li><li><a class="tocitem" href="../vsc_model/">VSC Model Implementation</a></li><li><a class="tocitem" href="../discrete_control/">Discrete Control via λ-Continuation</a></li><li><a class="tocitem" href="../area_interchange/">Area Interchange Control</a></li></ul></li><li><span class="tocitem">Reference</span><ul><li><a class="tocitem" href="../../reference/api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../reference/api/internal/">Internal API Reference - Core</a></li><li><a class="tocitem" href="../../reference/api/internal_solvers/">Internal API Reference - Solvers &amp; Utilities</a></li><li><input class="collapse-toggle" id="menuitem-5-4" type="checkbox"/><label class="tocitem" for="menuitem-5-4"><span class="docs-label">Code Base Developer Guide</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../reference/developers/developer/">Guidelines</a></li><li><a class="tocitem" href="../../reference/developers/power_flow/">Power Flow Overview for Developers</a></li></ul></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><a class="docs-sidebar-button docs-navbar-link fa-solid fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Explanation</a></li><li class="is-active"><a href>LCC Second Derivatives (Hessian Blocks)</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>LCC Second Derivatives (Hessian Blocks)</a></li></ul></nav><div class="docs-right"><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerFlows.jl" title="View the repository on GitHub"><span class="docs-icon fa-brands"></span><span class="docs-label is-hidden-touch">GitHub</span></a><a class="docs-navbar-link" href="https://github.com/Sienna-Platform/PowerFlows.jl/blob/main/docs/src/explanation/lcc_hessian.md" title="Edit source on GitHub"><span class="docs-icon fa-solid"></span></a><a class="docs-settings-button docs-navbar-link fa-solid fa-gear" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-article-toggle-button fa-solid fa-chevron-up" id="documenter-article-toggle-button" href="javascript:;" title="Collapse all docstrings"></a></div></header><article class="content" id="documenter-page"><h1 id="LCC-Second-Derivatives-(Hessian-Blocks)"><a class="docs-heading-anchor" href="#LCC-Second-Derivatives-(Hessian-Blocks)">LCC Second Derivatives (Hessian Blocks)</a><a id="LCC-Second-Derivatives-(Hessian-Blocks)-1"></a><a class="docs-heading-anchor-permalink" href="#LCC-Second-Derivatives-(Hessian-Blocks)" title="Permalink"></a></h1><p>This page derives the second derivatives needed to extend the <a href="../../reference/api/public/#PowerFlows.RobustHomotopyPowerFlow"><code>RobustHomotopyPowerFlow</code></a> Hessian assembly (and the spectral-radius diagnostic) to systems with LCC HVDC lines. It is a companion to <a href="../lcc_model/">lcc_model.md</a>, which lays out the residual and Jacobian rows.</p><p>The homotopy Hessian computes</p><p class="math-container">\[H(x) = t_k \left( J(x)^\top J(x) + \sum_k F_k(x)\, \nabla^2 F_k(x) \right) + (1-t_k)\, \text{diag}(\mathbb{1}_{\text{PQ }V}).\]</p><p>The <code>J^\top J</code> term and the network-only <code>∑ F_k ∇² F_k</code> block are already handled by <a href="../../reference/api/internal_solvers/#PowerFlows._update_hessian_matrix_values!-Tuple{SparseArrays.SparseMatrixCSC{Float64, Int32}, Vector{Float64}, PowerFlows.PowerFlowData{&lt;:PowerFlows.AbstractACPowerFlow, PowerNetworkMatrices.AC_Ybus_Matrix, &lt;:Union{Nothing, PowerNetworkMatrices.DC_ABA_Matrix_Factorized}}, Int64, Vector{Int64}, Vector{Int64}, Matrix{Int64}, Matrix{Int64}, Matrix{Float64}}"><code>_update_hessian_matrix_values!</code></a> in <code>homotopy_hessian.jl</code>. The missing piece is the LCC contribution to <code>∑ F_k ∇² F_k</code>. This page enumerates those contributions.</p><h2 id="Notation-and-setup"><a class="docs-heading-anchor" href="#Notation-and-setup">Notation and setup</a><a id="Notation-and-setup-1"></a><a class="docs-heading-anchor-permalink" href="#Notation-and-setup" title="Permalink"></a></h2><p>For one LCC, write the rectifier-side and inverter-side AC variables as <code>(V_r, t_r, α_r)</code> and <code>(V_i, t_i, α_i)</code>, and let</p><p class="math-container">\[K := \frac{\sqrt{6}}{\pi}, \qquad
\beta_s := \frac{x_s\, I_{dc}}{\sqrt{2}} \quad (s \in \{r, i\}),\]</p><p>with <code>I_dc &gt; 0</code> the (constant during the solve) DC-line current magnitude and <code>x_s</code> the side-<code>s</code> transformer reactance. Define the <code>arccos</code> arguments</p><p class="math-container">\[u_r(V_r, t_r, \alpha_r) = \cos\alpha_r - \frac{\beta_r}{V_r\, t_r},
\qquad
u_i(V_i, t_i, \alpha_i) = -\cos\alpha_i - \frac{\beta_i}{V_i\, t_i}.\]</p><p>(<code>u_i</code> differs from <code>u_r</code> only by the sign convention — the helper <code>_calculate_ϕ_lcc</code> is called with <code>-I_dc</code> on the inverter, which flips the overall sign of the bracket.) Then <code>cos\phi_s = u_s</code> and <code>\sin\phi_s = \sqrt{1 - u_s^2} \ge 0</code> strictly in the interior.</p><p>All formulas below are the <strong>interior</strong> formulas (<code>\sin\phi_s</code> bounded away from 0). The clamp regime is handled in <a href="#clamp-regime">a separate section</a>.</p><h2 id="First-derivatives-of-u_s"><a class="docs-heading-anchor" href="#First-derivatives-of-u_s">First derivatives of <code>u_s</code></a><a id="First-derivatives-of-u_s-1"></a><a class="docs-heading-anchor-permalink" href="#First-derivatives-of-u_s" title="Permalink"></a></h2><p>Useful intermediate quantities (rectifier shown; inverter differs only in sign of <code>α</code> terms):</p><p class="math-container">\[\begin{aligned}
\frac{\partial u_r}{\partial V_r} &amp;= \frac{\beta_r}{V_r^2 t_r}, &amp;
\frac{\partial u_r}{\partial t_r} &amp;= \frac{\beta_r}{V_r\, t_r^2}, &amp;
\frac{\partial u_r}{\partial \alpha_r} &amp;= -\sin\alpha_r, \\
\frac{\partial u_i}{\partial V_i} &amp;= \frac{\beta_i}{V_i^2 t_i}, &amp;
\frac{\partial u_i}{\partial t_i} &amp;= \frac{\beta_i}{V_i\, t_i^2}, &amp;
\frac{\partial u_i}{\partial \alpha_i} &amp;= +\sin\alpha_i.
\end{aligned}\]</p><p>Second derivatives of <code>u_s</code>:</p><p class="math-container">\[\begin{aligned}
\frac{\partial^2 u_s}{\partial V_s^2} &amp;= -\frac{2\beta_s}{V_s^3 t_s}, &amp;
\frac{\partial^2 u_s}{\partial t_s^2} &amp;= -\frac{2\beta_s}{V_s\, t_s^3}, &amp;
\frac{\partial^2 u_s}{\partial V_s\,\partial t_s} &amp;= -\frac{\beta_s}{V_s^2 t_s^2}, \\
\frac{\partial^2 u_r}{\partial \alpha_r^2} &amp;= -\cos\alpha_r, &amp;
\frac{\partial^2 u_i}{\partial \alpha_i^2} &amp;= +\cos\alpha_i, &amp;
\frac{\partial^2 u_s}{\partial V_s\,\partial \alpha_s} = \frac{\partial^2 u_s}{\partial t_s\,\partial \alpha_s} &amp;= 0.
\end{aligned}\]</p><p>(Sign of <code>\partial^2 u/\partial V \partial t</code>: <code>\partial u/\partial V = \beta/(V^2 t)</code>, so <code>\partial^2 u/\partial V \partial t = \beta/V^2 \cdot \partial(1/t)/\partial t = -\beta/(V^2 t^2)</code>. Easy to miss.)</p><h2 id="Active-power:-closed-form-and-Hessian"><a class="docs-heading-anchor" href="#Active-power:-closed-form-and-Hessian">Active power: closed form and Hessian</a><a id="Active-power:-closed-form-and-Hessian-1"></a><a class="docs-heading-anchor-permalink" href="#Active-power:-closed-form-and-Hessian" title="Permalink"></a></h2><p>In the interior, the chain term in the <code>dP/d·</code> Jacobians cancels exactly against the leading factor, and <code>P_s</code> reduces to a particularly clean form:</p><p class="math-container">\[P_r = V_r t_r\, K I_{dc} \cos\phi_r = K I_{dc}\,(V_r t_r \cos\alpha_r - \beta_r),
\qquad
P_i = K I_{dc}\,(-V_i t_i \cos\alpha_i - \beta_i).\]</p><p>That is, <code>P_s</code> is <strong>linear in the bilinear coordinate <code>V_s t_s</code></strong> with an <code>α_s</code>-dependent coefficient, plus a constant. So its Hessian has only three non-zero entries (one mixed <code>V·t</code> term and the pure <code>α·α</code>, <code>V·α</code>, <code>t·α</code> terms):</p><p><strong>Rectifier (<code>P_r</code>):</strong></p><p class="math-container">\[\begin{aligned}
\frac{\partial^2 P_r}{\partial V_r^2} = \frac{\partial^2 P_r}{\partial t_r^2} &amp;= 0, \\
\frac{\partial^2 P_r}{\partial V_r\,\partial t_r} &amp;= K I_{dc} \cos\alpha_r, \\
\frac{\partial^2 P_r}{\partial V_r\,\partial \alpha_r} &amp;= -K I_{dc}\, t_r \sin\alpha_r, \\
\frac{\partial^2 P_r}{\partial t_r\,\partial \alpha_r} &amp;= -K I_{dc}\, V_r \sin\alpha_r, \\
\frac{\partial^2 P_r}{\partial \alpha_r^2} &amp;= -K I_{dc}\, V_r t_r \cos\alpha_r.
\end{aligned}\]</p><p><strong>Inverter (<code>P_i</code>):</strong> same shape, opposite sign on every entry (since <code>P_i = -K I_{dc} (V_i t_i \cos\alpha_i + \beta_i)</code>):</p><p class="math-container">\[\begin{aligned}
\frac{\partial^2 P_i}{\partial V_i^2} = \frac{\partial^2 P_i}{\partial t_i^2} &amp;= 0, \\
\frac{\partial^2 P_i}{\partial V_i\,\partial t_i} &amp;= -K I_{dc} \cos\alpha_i, \\
\frac{\partial^2 P_i}{\partial V_i\,\partial \alpha_i} &amp;= +K I_{dc}\, t_i \sin\alpha_i, \\
\frac{\partial^2 P_i}{\partial t_i\,\partial \alpha_i} &amp;= +K I_{dc}\, V_i \sin\alpha_i, \\
\frac{\partial^2 P_i}{\partial \alpha_i^2} &amp;= +K I_{dc}\, V_i t_i \cos\alpha_i.
\end{aligned}\]</p><h2 id="Reactive-power:-derivation-and-Hessian"><a class="docs-heading-anchor" href="#Reactive-power:-derivation-and-Hessian">Reactive power: derivation and Hessian</a><a id="Reactive-power:-derivation-and-Hessian-1"></a><a class="docs-heading-anchor-permalink" href="#Reactive-power:-derivation-and-Hessian" title="Permalink"></a></h2><p><code>Q_s = V_s t_s\, K I_{dc} \sin\phi_s</code>. With <code>C := \cos\phi_s = u_s</code>, <code>S := \sin\phi_s = \sqrt{1-u_s^2}</code>, and using <code>\partial S/\partial x = -(C/S)\,\partial u_s/\partial x</code>, write <code>Q_s = K I_{dc}\, A\, S</code> where <code>A := V_s t_s</code> (so <code>\partial A/\partial V_s = t_s</code>, <code>\partial A/\partial t_s = V_s</code>, <code>\partial A/\partial \alpha_s = 0</code>, <code>\partial^2 A/\partial V_s\partial t_s = 1</code>, all other second partials of <code>A</code> are zero).</p><p>Differentiating once, then again, gives the product/chain expansion</p><p class="math-container">\[\frac{\partial^2 Q_s}{\partial x\,\partial y}
= K I_{dc}\Bigl[\,\frac{\partial^2 A}{\partial x \partial y}\, S
  + \frac{\partial A}{\partial x}\, \frac{\partial S}{\partial y}
  + \frac{\partial A}{\partial y}\, \frac{\partial S}{\partial x}
  + A\, \frac{\partial^2 S}{\partial x \partial y} \Bigr],\]</p><p>with</p><p class="math-container">\[\frac{\partial^2 S}{\partial x\,\partial y}
= -\frac{1}{S^3}\,\frac{\partial u_s}{\partial x}\,\frac{\partial u_s}{\partial y}
  - \frac{C}{S}\,\frac{\partial^2 u_s}{\partial x \partial y}.\]</p><p>(The <code>1/S^3</code> form comes from <code>u^2 + S^2 = 1</code>, which collapses the <code>(1/S + u^2/S^3)</code> algebra to <code>1/S^3</code>.) Carrying out the substitution and collecting yields the closed-form entries below. Let <code>\sigma_s = +1</code> for the rectifier, <code>\sigma_s = -1</code> for the inverter — this encodes <code>\partial u_s/\partial \alpha_s = -\sigma_s \sin\alpha_s</code> and <code>\partial^2 u_s/\partial \alpha_s^2 = -\sigma_s \cos\alpha_s</code>. (The <code>V</code>/<code>t</code> derivatives of <code>u_s</code> are sign-invariant in <code>\sigma_s</code>, so all entries without an <code>\alpha</code>-derivative come out side-symmetric.)</p><p><strong>Pure <code>V_s</code>, <code>t_s</code> block (no <code>\alpha</code>).</strong> Two of the three entries collapse to single-term expressions because the <code>(\partial A/\partial x) \cdot (\partial S/\partial x)</code> term cancels the leading piece of <code>A \cdot (\partial^2 S/\partial x^2)</code>:</p><p class="math-container">\[\begin{aligned}
\frac{\partial^2 Q_s}{\partial V_s^2}
&amp;= -\frac{K I_{dc}\, \beta_s^2}{V_s^3 t_s\, S^3}, \\[4pt]
\frac{\partial^2 Q_s}{\partial t_s^2}
&amp;= -\frac{K I_{dc}\, \beta_s^2}{V_s t_s^3\, S^3}, \\[4pt]
\frac{\partial^2 Q_s}{\partial V_s\,\partial t_s}
&amp;= K I_{dc}\, S
  - \frac{K I_{dc}\, \cos\phi_s\, \beta_s}{V_s\, t_s\, S}
  - \frac{K I_{dc}\, \beta_s^2}{V_s^2 t_s^2\, S^3}.
\end{aligned}\]</p><p>(The <code>\partial^2 Q/\partial V^2</code> and <code>\partial^2 Q/\partial t^2</code> single-term forms come from <code>2(\partial A/\partial V)(\partial S/\partial V) + A \cdot \partial^2 S/\partial V^2 = -2u\beta/(V^2 S) + (-\beta^2/(V^3 t S^3) + 2u\beta/(V^2 S)) = -\beta^2/(V^3 t S^3)</code>. The collapse is unconditional in <code>\sigma_s</code>.)</p><p><strong>Mixed with <code>\alpha_s</code>:</strong></p><p class="math-container">\[\begin{aligned}
\frac{\partial^2 Q_s}{\partial V_s\,\partial \alpha_s}
&amp;= \sigma_s\, K I_{dc}\, \sin\alpha_s \left[
   \frac{t_s\, \cos\phi_s}{S}
   + \frac{\beta_s}{V_s\, S^3}
\right], \\[4pt]
\frac{\partial^2 Q_s}{\partial t_s\,\partial \alpha_s}
&amp;= \sigma_s\, K I_{dc}\, \sin\alpha_s \left[
   \frac{V_s\, \cos\phi_s}{S}
   + \frac{\beta_s}{t_s\, S^3}
\right].
\end{aligned}\]</p><p><strong>Pure <code>\alpha_s \alpha_s</code>:</strong></p><p class="math-container">\[\frac{\partial^2 Q_s}{\partial \alpha_s^2}
= -\frac{K I_{dc}\, V_s\, t_s\, \sin^2\alpha_s}{S^3}
  + \sigma_s\,\frac{K I_{dc}\, V_s\, t_s\, \cos\phi_s\, \cos\alpha_s}{S}.\]</p><p>(The first term, <code>-V t K I \sin^2\alpha / S^3</code>, is sign-invariant in <code>\sigma</code>: it picks up <code>(\partial u/\partial \alpha)^2 = \sin^2\alpha</code> either way. The second term carries <code>\partial^2 u/\partial \alpha^2 = -\sigma_s \cos\alpha_s</code>, which through the outer <code>-\cos\phi_s/S</code> factor becomes <code>+\sigma_s \cos\phi_s \cos\alpha_s / S</code>.)</p><h3 id="Sanity-check-against-the-Jacobian"><a class="docs-heading-anchor" href="#Sanity-check-against-the-Jacobian">Sanity check against the Jacobian</a><a id="Sanity-check-against-the-Jacobian-1"></a><a class="docs-heading-anchor-permalink" href="#Sanity-check-against-the-Jacobian" title="Permalink"></a></h3><p>The existing Jacobian entry from <code>_calculate_dQ_dV_lcc</code> is</p><p class="math-container">\[\frac{\partial Q_s}{\partial V_s}
= t_s K I_{dc}\, S - \frac{K I_{dc}\, \beta_s\, \cos\phi_s}{V_s\, S}.\]</p><p>Differentiating once more w.r.t. <code>V_s</code> (treating <code>u_s = \cos\phi_s</code> and <code>S = \sin\phi_s</code> as functions of <code>V_s</code>) reproduces the <code>\partial^2 Q_s/\partial V_s^2 = -K I_{dc} \beta_s^2 / (V_s^3 t_s S^3)</code> formula above. Specifically:</p><p class="math-container">\[\begin{aligned}
\frac{\partial}{\partial V_s}\Bigl(\frac{\beta_s \cos\phi_s}{V_s S}\Bigr)
&amp;= \frac{\beta_s}{V_s} \cdot \frac{\partial(u_s/S)}{\partial V_s}
  - \frac{\beta_s u_s}{V_s^2 S} \\
&amp;= \frac{\beta_s}{V_s} \cdot \frac{\beta_s}{V_s^2 t_s S^3}
  - \frac{\beta_s u_s}{V_s^2 S}
\end{aligned}\]</p><p>(using <code>\partial(u/S)/\partial V = \beta/(V^2 t S^3)</code> from <code>u^2 + S^2 =1</code>), and <code>\partial(t_s S)/\partial V_s = -t_s u_s \beta/(V_s^2 t_s S) =-u_s \beta/(V_s^2 S)</code>. Combining and simplifying gives the single-term result. The recommended numerical check is finite differences; this hand check is shown to demonstrate the cancellation that produces the clean <code>-K I_{dc} \beta^2/(V^3 t S^3)</code> form.</p><h2 id="Hessian-contributions-per-residual-row"><a class="docs-heading-anchor" href="#Hessian-contributions-per-residual-row">Hessian contributions per residual row</a><a id="Hessian-contributions-per-residual-row-1"></a><a class="docs-heading-anchor-permalink" href="#Hessian-contributions-per-residual-row" title="Permalink"></a></h2><p>Per LCC, the residual rows that depend on LCC state and contribute to <code>∑_k F_k \nabla^2 F_k</code> are:</p><table><tr><th style="text-align: left">Row</th><th style="text-align: left">What it contains</th><th style="text-align: left"><code>\nabla^2 F_k</code> (LCC block)</th></tr><tr><td style="text-align: left"><code>F_{P, f_b}</code> (bus-<code>f_b</code> active power balance)</td><td style="text-align: left">adds <code>+P_r(V_r, t_r, \alpha_r)</code> to the network sum</td><td style="text-align: left"><code>\nabla^2 P_r</code></td></tr><tr><td style="text-align: left"><code>F_{Q, f_b}</code> (bus-<code>f_b</code> reactive balance)</td><td style="text-align: left">adds <code>+Q_r(V_r, t_r, \alpha_r)</code></td><td style="text-align: left"><code>\nabla^2 Q_r</code></td></tr><tr><td style="text-align: left"><code>F_{P, t_b}</code> (bus-<code>t_b</code> active power balance)</td><td style="text-align: left">adds <code>+P_i(V_i, t_i, \alpha_i)</code></td><td style="text-align: left"><code>\nabla^2 P_i</code></td></tr><tr><td style="text-align: left"><code>F_{Q, t_b}</code> (bus-<code>t_b</code> reactive balance)</td><td style="text-align: left">adds <code>+Q_i(V_i, t_i, \alpha_i)</code></td><td style="text-align: left"><code>\nabla^2 Q_i</code></td></tr><tr><td style="text-align: left"><code>F_{t_r}</code> (setpoint constraint)</td><td style="text-align: left"><code>\pm P_{r\text{ or }i} - P_{\text{set}}</code></td><td style="text-align: left"><code>\pm \nabla^2 P_{r\text{ or }i}</code> (sign per <code>setpoint_at_rectifier</code>)</td></tr><tr><td style="text-align: left"><code>F_{t_i}</code> (DC line balance)</td><td style="text-align: left"><code>P_r + P_i - R_{dc} I_{dc}^2</code></td><td style="text-align: left"><code>\nabla^2 P_r + \nabla^2 P_i</code></td></tr><tr><td style="text-align: left"><code>F_{\alpha_r}</code>, <code>F_{\alpha_i}</code></td><td style="text-align: left"><code>\alpha_s - \alpha_{s,\min}</code> (linear)</td><td style="text-align: left"><code>0</code></td></tr></table><p>So the additive contribution to the Hessian from LCC <code>\ell</code> is</p><p class="math-container">\[\begin{aligned}
H_\ell &amp;= F_{P, f_b}\, \nabla^2 P_r \;+\; F_{Q, f_b}\, \nabla^2 Q_r \\
       &amp;\quad + F_{P, t_b}\, \nabla^2 P_i \;+\; F_{Q, t_b}\, \nabla^2 Q_i \\
       &amp;\quad + F_{t_r}\, \nabla^2 P_{r\text{ or }i}^{\;(\pm)} \;+\; F_{t_i}\,(\nabla^2 P_r + \nabla^2 P_i).
\end{aligned}\]</p><p>Each <code>\nabla^2 P_s</code> and <code>\nabla^2 Q_s</code> has support only on its own side&#39;s <code>(V_s, t_s, \alpha_s)</code> columns/rows — the rectifier block and the inverter block of a single LCC do not share any second-derivative entries (they share <strong>no</strong> state variables, only constants like <code>I_{dc}</code> and <code>R_{dc}</code>, which are not differentiated). The two sides are therefore combined as a block-diagonal pair within each LCC&#39;s 6×6 LCC-state block.</p><h2 id="Sparsity-pattern-of-the-LCC-Hessian-block"><a class="docs-heading-anchor" href="#Sparsity-pattern-of-the-LCC-Hessian-block">Sparsity pattern of the LCC Hessian block</a><a id="Sparsity-pattern-of-the-LCC-Hessian-block-1"></a><a class="docs-heading-anchor-permalink" href="#Sparsity-pattern-of-the-LCC-Hessian-block" title="Permalink"></a></h2><p>For LCC <code>\ell</code> with rectifier-side bus <code>f_b</code> and inverter-side bus <code>t_b</code>, the state coordinates touched are</p><p class="math-container">\[(V_{f_b}, \theta_{f_b}, V_{t_b}, \theta_{t_b}, t_r, t_i, \alpha_r, \alpha_i).\]</p><p>The Hessian contributions above touch only <code>V_{f_b}, t_r, \alpha_r</code> and <code>V_{t_b}, t_i, \alpha_i</code> (the <code>\theta</code> coordinates do not appear in any LCC residual). The added sparse structure is therefore two 3×3 dense blocks (one per side), embedded into the global Hessian at the appropriate row/column indices:</p><ul><li><strong>Rectifier block:</strong> rows/cols <code>\{V_{f_b}, t_r, \alpha_r\}</code> → <code>\partial^2 (\text{linear comb of } P_r, Q_r)</code>.</li><li><strong>Inverter block:</strong> rows/cols <code>\{V_{t_b}, t_i, \alpha_i\}</code> → <code>\partial^2 (\text{linear comb of } P_i, Q_i)</code>.</li></ul><p>The new structural entries needed for the LCC Hessian are <code>(V_{f_b}, t_r)</code>, <code>(V_{f_b}, \alpha_r)</code>, <code>(t_r, t_r)</code>, <code>(t_r, \alpha_r)</code>, <code>(\alpha_r, \alpha_r)</code> (and symmetric), plus the analogous inverter block on <code>(V_{t_b}, t_i, \alpha_i)</code>. None of these come from <em>network-only</em> rows of <code>J</code> (which have no <code>t</code> or <code>\alpha</code> columns at all). But the Jacobian has two other categories of rows that do:</p><ol><li><strong>LCC bus rows</strong> (<code>P_{f_b}</code>, <code>Q_{f_b}</code>, <code>P_{t_b}</code>, <code>Q_{t_b}</code>): these carry the LCC self-admittance contributions and thus have nonzero entries in all of <code>V</code>, <code>t</code>, and <code>\alpha</code> for the relevant side.</li><li><strong>LCC tail rows</strong> (<code>F_{t_r}</code>, <code>F_{t_i}</code>, <code>F_{\alpha_r}</code>, <code>F_{\alpha_i}</code>): the <code>F_t</code> rows depend on <code>V</code> (via the chain rule through <code>P_{lcc,from/to}</code>) and on <code>t</code>, <code>\alpha</code>; the <code>F_\alpha</code> rows contain only the unit entry <code>\partial F_{\alpha_s}/\partial \alpha_s = 1</code>.</li></ol><p>So when <code>J^\top J</code> is formed, the columns <code>V_{f_b}</code>, <code>t_r</code>, <code>\alpha_r</code> all share the LCC bus rows and the <code>F_{t_r}</code> / <code>F_{t_i}</code> tail rows as common nonzero positions, which gives <code>J^\top J</code> structural entries at every pairwise combination of those three columns — exactly the slots the LCC Hessian needs. Same on the inverter side. The <strong>sparsity pattern of <code>J^\top J</code> therefore already covers the LCC Hessian block</strong> without needing additional structural fill, provided <code>A_plus_eq_BT_B!</code>&#39;s structural-zero preservation continues to hold (it asserts <code>colptr</code> and <code>rowval</code> equality on each call). The numeric updates from <code>_update_hessian_lcc_contributions!</code> go into existing slots.</p><h2 id="Clamp-regime"><a class="docs-heading-anchor" href="#Clamp-regime">Clamp regime</a><a id="Clamp-regime-1"></a><a class="docs-heading-anchor-permalink" href="#Clamp-regime" title="Permalink"></a></h2><p>When <code>\sin\phi_s &lt;</code> <code>LCC_sinϕ_TOLERANCE</code>, the residual treats <code>\phi_s</code> as locally pinned and the Jacobian helpers drop the chain term (see <a href="../../reference/api/internal/#PowerFlows._dphi_dV_lcc-NTuple{5, Float64}"><code>_dphi_dV_lcc</code></a> and <a href="../../reference/api/internal/#PowerFlows._dphi_dt_lcc-NTuple{5, Float64}"><code>_dphi_dt_lcc</code></a>). The corresponding Hessian behavior:</p><ul><li><code>P_s</code> becomes linear in <code>(V_s, t_s)</code> with no <code>α</code>-dependence (since <code>\cos\phi_s = \pm 1</code> constant): the <em>only</em> non-zero second partial is <code>\partial^2 P_s / \partial V_s \partial t_s = \pm K I_{dc}</code>. All <code>α</code>-mixed and <code>α^2</code> partials vanish.</li><li><code>Q_s = 0</code> at the clamp boundary (since <code>\sin\phi_s = 0</code>) and the derivative is pinned to 0 in the residual: drop <strong>all</strong> second partials of <code>Q_s</code> on the clamp branch.</li></ul><p>Both clamp branches are degenerate one-sided regimes — the analytic formulas above have <code>1/S</code> and <code>1/S^3</code> factors that blow up. Matching the Jacobian&#39;s clamp guard, the implementation should test <code>\sin\phi_s</code> and return zero (or the simple <code>\pm K I_{dc}</code> mixed-<code>Vt</code> entry for <code>P_s</code>) when below the tolerance.</p><h2 id="Side-comparison"><a class="docs-heading-anchor" href="#Side-comparison">Side comparison</a><a id="Side-comparison-1"></a><a class="docs-heading-anchor-permalink" href="#Side-comparison" title="Permalink"></a></h2><p>A compact side-by-side reference for the most error-prone entries:</p><table><tr><th style="text-align: left">Entry</th><th style="text-align: left">Rectifier (<code>s = r</code>)</th><th style="text-align: left">Inverter (<code>s = i</code>)</th></tr><tr><td style="text-align: left"><code>\partial u_s/\partial \alpha_s</code></td><td style="text-align: left"><code>-\sin\alpha_r</code></td><td style="text-align: left"><code>+\sin\alpha_i</code></td></tr><tr><td style="text-align: left"><code>\partial^2 u_s/\partial \alpha_s^2</code></td><td style="text-align: left"><code>-\cos\alpha_r</code></td><td style="text-align: left"><code>+\cos\alpha_i</code></td></tr><tr><td style="text-align: left"><code>\partial^2 P_s/\partial V_s \partial t_s</code></td><td style="text-align: left"><code>+K I_{dc} \cos\alpha_r</code></td><td style="text-align: left"><code>-K I_{dc} \cos\alpha_i</code></td></tr><tr><td style="text-align: left"><code>\partial^2 P_s/\partial V_s \partial \alpha_s</code></td><td style="text-align: left"><code>-K I_{dc} t_r \sin\alpha_r</code></td><td style="text-align: left"><code>+K I_{dc} t_i \sin\alpha_i</code></td></tr><tr><td style="text-align: left"><code>\partial^2 P_s/\partial t_s \partial \alpha_s</code></td><td style="text-align: left"><code>-K I_{dc} V_r \sin\alpha_r</code></td><td style="text-align: left"><code>+K I_{dc} V_i \sin\alpha_i</code></td></tr><tr><td style="text-align: left"><code>\partial^2 P_s/\partial \alpha_s^2</code></td><td style="text-align: left"><code>-K I_{dc} V_r t_r \cos\alpha_r</code></td><td style="text-align: left"><code>+K I_{dc} V_i t_i \cos\alpha_i</code></td></tr><tr><td style="text-align: left"><code>\partial^2 Q_s/\partial V_s^2</code>, <code>\partial t_s^2</code>, <code>\partial V_s \partial t_s</code></td><td style="text-align: left">same formula both sides</td><td style="text-align: left">same formula both sides</td></tr><tr><td style="text-align: left"><code>\partial^2 Q_s/\partial V_s \partial \alpha_s</code></td><td style="text-align: left">sign of <code>+\sin\alpha_r</code> (overall <code>\sigma_r = +1</code>)</td><td style="text-align: left">sign of <code>-\sin\alpha_i</code> (overall <code>\sigma_i = -1</code>)</td></tr><tr><td style="text-align: left"><code>\partial^2 Q_s/\partial \alpha_s^2</code></td><td style="text-align: left">use <code>\sigma_r = +1</code></td><td style="text-align: left">use <code>\sigma_i = -1</code></td></tr></table><p>The <code>V_s, t_s</code>-only second partials of <code>Q_s</code> are identical on both sides because they depend only on <code>(V_s, t_s, \cos\phi_s, \sin\phi_s, \beta_s)</code> — quantities whose <strong>dependence</strong> on side enters only through the value of <code>\cos\phi_s = u_s</code> (whose sign already lives in <code>\cos\phi_s</code> itself and does not need an extra <code>\sigma_s</code>).</p></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../lcc_model/">« LCC Model Implementation</a><a class="docs-footer-nextpage" href="../vsc_model/">VSC Model Implementation »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="auto">Automatic (OS)</option><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option><option value="catppuccin-latte">catppuccin-latte</option><option value="catppuccin-frappe">catppuccin-frappe</option><option value="catppuccin-macchiato">catppuccin-macchiato</option><option value="catppuccin-mocha">catppuccin-mocha</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 1.20.0 on <span class="colophon-date" title="Tuesday 17 November 2026 18:07">Tuesday 17 November 2026</span>. Using Julia version 1.13.4.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
